# کیفیت توان صنعتی: هارمونیک، فلیکر و اغتشاش‌های ولتاژ

## خلاصهٔ اجرایی

«ما مشکل کیفیت توان داریم» یک تشخیص نیست. یک دسته‌بندی است، و این دسته پدیده‌هایی را در بر می‌گیرد که تقریباً هیچ وجه اشتراکی جز انحراف از یک منبع سینوسی ایده‌آل ندارند.

هارمونیک اعوجاج پایدار و متناوبِ شکل موج است. افت ولتاژ از دست رفتن گذرای دامنه در بازهٔ چند سیکل است. فلیکر نوسانی تکرارشونده است که به‌قدر کافی کند هست که چشم انسان ببیند و به‌قدر کافی تند هست که آزاردهنده باشد. گذرا انحرافی در مقیاس میکروثانیه تا میلی‌ثانیه است. نامتعادلی عدم تقارن میان فازهاست. ناچینگ کموتاسیون اغتشاشی تکرارشونده و پرفرکانس است که مبدل‌ها بر ولتاژ تحمیل می‌کنند. این‌ها علت متفاوت، قربانی متفاوت، ابزار اندازه‌گیری متفاوت و — و این نکته‌ای است که هزینه دارد — راه‌حل متفاوت دارند. اقدامی که یکی را حل می‌کند معمولاً برای بقیه هیچ کاری نمی‌کند، و دست‌کم در یک مورد شناخته‌شده یکی دیگر را بدتر می‌کند.

این مقاله این پدیده‌ها را از هم جدا می‌کند، توضیح می‌دهد هر اندازه‌گیری از نظر فیزیکی چه چیزی را می‌تواند آشکار کند، و هر پدیده را به راه‌حلی نگاشت می‌کند که واقعاً به همان می‌پردازد. رفتار ورودی و خروجی درایو که بخش بزرگی از این پدیده‌ها را تولید می‌کند — جریان یکسوساز ورودی، لبه‌های خروجی، کابل و عملکرد ارت — در مقالهٔ همراه دربارهٔ هارمونیک و EMC درایو بررسی شده و مبحث جبران‌سازی راکتیو و تشدید در مقالهٔ همراه دربارهٔ بانک خازنی آمده است. آنچه در ادامه می‌آید نگاه در سطح کارخانه است: در شبکه چه می‌گذرد، چگونه آن را صادقانه ببینیم و با آن چه کنیم.

## این خانواده، تفکیک‌شده

| پدیده | ماهیت زمانی | خاستگاه معمول | معمولاً چه چیزی را آسیب می‌زند یا مختل می‌کند |
| --- | --- | --- | --- |
| **هارمونیک** | پایدار و متناوب | جریان بار غیرخطی | ترانسفورماتور، نول، خازن، موتور |
| **افت ولتاژ (سگ)** | رویداد، چند سیکل تا چند ثانیه | خطا در جای دیگر، راه‌اندازی موتور بزرگ | کنتاکتور، درایو، منبع تغذیهٔ PLC، رله |
| **قطعی** | رویداد، از چند سیکل به بالا | عملکرد حفاظت، از دست رفتن منبع | هر چیزی که پشتیبان ندارد |
| **فلیکر** | تکرارشونده، زیرثانیه تا چند ثانیه | بارهای سیکلی یا نوسانی | ادراک انسان از طریق روشنایی |
| **گذرا** | ضربه یا نوسان، میکرو تا میلی‌ثانیه | صاعقه، عملیات کلیدزنی | عایق، الکترونیک، لینک DC درایو |
| **نامتعادلی** | عدم تقارن پایدار | توزیع ناهمگن بار تک‌فاز، خطا | موتور القایی، مبدل |
| **ناچینگ** | تکرارشونده، پرفرکانس | مبدل‌های کموتاسیون‌شونده با خط | تشخیص عبور از صفر، الکترونیک |
| **انحراف فرکانس** | کند | عدم تعادل تولید و بار | مرجع زمانی، جزیره‌های ژنراتوری |

**دو مشاهده از این جدول همهٔ ادامهٔ بحث را هدایت می‌کند.** نخست اینکه *قربانی‌ها* متفاوت‌اند. کارخانه‌ای که شکایتش «درایوها مدام تریپ می‌دهند» است و کارخانه‌ای که شکایتش «ترانسفورماتور داغ می‌کند» است تقریباً به‌طور قطع دربارهٔ یک پدیده صحبت نمی‌کنند. دوم اینکه پدیده‌های پایدار و پدیده‌های رویدادی به اندازه‌گیری‌های اساساً متفاوتی نیاز دارند — و ابزاری که برای یکی پیکربندی شده، ساختاراً نسبت به دیگری نابیناست.

## پنجرهٔ اندازه‌گیری چه چیزی را به شما نشان می‌دهد

این بخش تعیین می‌کند که یک بررسی موفق شود یا نه، و همین‌جاست که بیشتر بررسی‌ها شکست می‌خورند.

**یک دستگاه کیفیت توان شکل موج را پیوسته ثبت نمی‌کند.** کمیت‌ها را روی یک بازهٔ پایهٔ اندازه‌گیری محاسبه می‌کند و سپس آن‌ها را برای ذخیره‌سازی در بازه‌های بلندتر تجمیع می‌کند. رویکرد استانداردشده — همان که کلاس‌های دستگاه در IEC 61000-4-30 حول آن ساخته شده‌اند — یک پنجرهٔ پایهٔ کوتاه چندسیکلی می‌گیرد و از طریق بازه‌های میانی تا ده دقیقه و دو ساعت بالا می‌رود.

**نتیجه بی‌رحمانه است: یک نمودار روند مؤثر با تجمیع ده‌دقیقه‌ای نمی‌تواند افتی ۱۰۰ میلی‌ثانیه‌ای را نشان دهد.** افت در ۶۰۰ ثانیه ولتاژ عادی میانگین‌گیری می‌شود و در خطی محو می‌شود که کاملاً عادی به نظر می‌رسد. این رایج‌ترین دلیلی است که یک بررسی به «مشکل کیفیت توانی یافت نشد» می‌رسد در حالی که خط تولید همچنان می‌ایستد.

چهار قاعده از این نتیجه می‌شود، و اختیاری نیستند:

- **ثبت رویداد باید فعال و با آستانهٔ مناسب تنظیم شود**، جدا از ثبت روند. افت، افزایش و قطعی به‌صورت رویداد با دامنهٔ باقی‌مانده و مدت ثبت می‌شوند، نه به‌صورت نمونهٔ روند.
- **گذراها نرخ نمونه‌برداری‌ای می‌خواهند که تابع روند از آن استفاده نمی‌کند.** دستگاهی که هارمونیک را وفادارانه ثبت می‌کند ممکن است اصلاً یک ضربه را نبیند. اگر گذرا مظنون است، این قابلیت باید مشخصاً موجود و مشخصاً مسلح باشد.
- **آنجا اندازه بگیرید که قربانی هست، نه فقط روی ورودی.** هم اعوجاج ولتاژ و هم عمق افت در طول شبکه تغییر می‌کنند. اندازه‌گیری روی ورودی اصلی به پرسشی دربارهٔ شبکه پاسخ می‌دهد؛ اندازه‌گیری روی تابلویی که تریپ می‌دهد به پرسشی پاسخ می‌دهد که پرسیده شده بود.
- **در بازه‌ای ثبت کنید که چرخهٔ بهره‌برداری را پوشش دهد.** یک اندازه‌گیری دو ساعته در بعدازظهری آرام دربارهٔ پدیده‌ای که در تعویض شیفت، تغییر بچ یا محصولی خاص ظاهر می‌شود چیزی ثابت نمی‌کند.

**همزمان‌سازی زمانی میان نقاط اندازه‌گیری همان چیزی است که داده را به نتیجه تبدیل می‌کند.** دو ثبات همزمان — یکی بالادست و یکی پایین‌دست — به پرسش «این از شبکه آمد یا از ما؟» بسیار مطمئن‌تر از هر شاخص تک‌نقطه‌ای پاسخ می‌دهند. بدون زمان مشترک، دو ثبت یعنی دو حکایت.

**و در پایان، قربانی را هم مانند منبع ثبت کنید.** لاگ خطای درایو، برچسب زمانی رویداد در PLC و رکورد رلهٔ حفاظتی همگی شواهدند، و تطبیق آن‌ها با خط زمانی اغتشاش همان چیزی است که به‌جای هم‌زمانی، علیت را اثبات می‌کند. اغتشاشی که مکرر رخ می‌دهد ولی هرگز با تریپ‌ها هم‌زمان نیست، علت تریپ‌ها نیست.

## هارمونیک: پدیده‌ای جریانی با پیامدی ولتاژی

**بار جریان غیرسینوسی می‌کشد؛ شبکه آن جریان را به اعوجاج ولتاژ تبدیل می‌کند.** آن جریان هر جا با امپدانس شبکه روبه‌رو شود، در هر فرکانس هارمونیکی ولتاژی می‌سازد، و ولتاژ اعوجاج‌یافتهٔ حاصل سپس بر هر بار دیگری که در همان شینه شریک است تحمیل می‌شود. همین یک جمله تمام منطق انتساب را در خود دارد: اعوجاج جریان متعلق به باری است که آن را تولید می‌کند، و اعوجاج ولتاژ وضعیتی مشترک در نقطهٔ اتصال مشترک است.

```text
THD_V = √( Σ V_h² ) / V_1   for h = 2, 3, 4, …    voltage distortion
THD_I = √( Σ I_h² ) / I_1   for h = 2, 3, 4, …    current distortion

  V_h, I_h  = r.m.s. value of the harmonic of order h
  V_1, I_1  = r.m.s. value of the fundamental component

Assumptions and limits:
  - THD is defined against the FUNDAMENTAL, so THD_I rises at light load
    even when the absolute harmonic current is falling — a high THD_I on a
    lightly loaded feeder can be harmless
  - demand-referred indices exist precisely to remove that artefact by
    relating harmonic current to a demand current rather than to the
    instantaneous fundamental
  - the summation is truncated at the instrument's highest measured order;
    two instruments with different limits report different THD
  - THD says nothing about WHICH orders are present, and the orders are
    what determine the effect
```

**اینکه چه مرتبه‌هایی ظاهر می‌شوند را توپولوژی مبدل تعیین می‌کند.** یک یکسوساز شش‌پالسه مرتبه‌های مشخصهٔ h = 6k ± 1 تولید می‌کند، یعنی پنجم، هفتم، یازدهم، سیزدهم و به همین ترتیب. آرایش دوازده‌پالسه پایین‌ترین این‌ها را حذف می‌کند و h = 12k ± 1 را باقی می‌گذارد که از یازدهم شروع می‌شود. **بارهای الکترونیکی تک‌فاز جمعیت متفاوتی هستند:** آن‌ها مرتبه‌های مضرب سه (سوم، نهم و…) تولید می‌کنند که توالی صفر دارند و بنابراین در نول یک سیستم چهارسیمه به‌جای حذف شدن *جمع* می‌شوند. به همین دلیل است که هادی نول در توزیع یک اداره یا اتاق کنترل می‌تواند جریانی بیش از هر فاز حمل کند، و به همین دلیل سیم‌پیچ مثلث — که جریان توالی صفر را به‌جای عبور دادن در خود می‌چرخاند — در آرایش ترانسفورماتور اهمیت دارد.

**اثرها مشخص‌اند و هر کدام سازوکار خود را دارند:**

- **گرمای ترانسفورماتور.** تلفات جریان گردابی با فرکانس به‌تندی بالا می‌رود، پس جریان هارمونیکی ترانسفورماتور را به‌مراتب بیش از همان مقدار مؤثر در فرکانس اصلی گرم می‌کند. ترانسفورماتوری که بار به‌شدت اعوجاجی را تغذیه می‌کند با در نظر گرفتن همین موضوع انتخاب می‌شود، چه از طریق توان نامی تعریف‌شده برای بارگذاری هارمونیکی و چه از طریق کاهش ظرفیت صریح.
- **اضافه‌بار نول**، ناشی از مرتبه‌های مضرب سه که شرح آن آمد، در هادی‌ای که به‌لحاظ تاریخی اغلب کوچک‌تر از فازها انتخاب شده است.
- **تنش روی خازن**، چون امپدانس خازنی با فرکانس کاهش می‌یابد — و مهم‌تر از آن، برهم‌کنش تشدید که در مقالهٔ بانک خازنی آمده است.
- **گرمای موتور**، چون توالی‌های هارمونیکی میدان‌هایی می‌سازند که گشتاور مفید تولید نمی‌کنند اما تلفات تولید می‌کنند.
- **رفتار ابزار دقیق و حفاظت**، جایی که وسیله‌ای که به‌جای مقدار مؤثر واقعی، میانگین یا قله را حس می‌کند روی شکل موج اعوجاج‌یافته اشتباه می‌خواند.

**دربارهٔ حدود مجاز: از عدد به‌خاطرسپرده کار نکنید.** چارچوب‌هایی برای حدود هارمونیکی وجود دارد و گسترده به کار می‌رود، اما در نقطه‌ای مشخص تعریف می‌شوند، به پارامترهای سیستم مانند نسبت اتصال کوتاه در همان نقطه وابسته‌اند، حدود جریان (مسئولیت بار) را از حدود ولتاژ (وضعیت شبکه) جدا می‌کنند و میان استانداردها و ویرایش‌ها تفاوت دارند. حد مجاز برای یک سایت مشخص همان است که در قرارداد اتصال و در ویرایش جاری استاندارد آمده — نه آنچه از پروژهٔ قبلی به یاد مانده است.

## افت ولتاژ: پرهزینه‌ترین عضو خانواده

**از نظر اثر صنعتی، افت ولتاژ معمولاً پدیدهٔ غالب کیفیت توان است**، و کمترین تناسب را با تجهیزاتی دارد که مردم غریزی می‌خرند.

**بیشتر افت‌ها خاستگاهی بیرون از کارخانه دارند.** خطا در هر جای شبکهٔ متصل، ولتاژ را در گسترهٔ وسیعی تا زمان رفع خطا توسط حفاظت پایین می‌آورد، و به همین دلیل است که افت‌ها با شرایط جوی و با رویدادهایی در فاصلهٔ کیلومترها همبستگی دارند و به‌صورت خوشه‌ای می‌رسند. درون کارخانه، راه‌اندازی مستقیم ماشین‌های بزرگ و برق‌دار کردن ترانسفورماتور افت‌های خاص خود را می‌سازند.

**افت با ولتاژ باقی‌مانده و مدت مشخص می‌شود** — چقدر عمیق، چقدر طولانی. دو مشخصهٔ دیگر برای تجهیزات حساس اهمیت دارند: **جهش زاویهٔ فاز** که همراه بسیاری از افت‌هاست، و **نقطهٔ روی موج** که افت در آن آغاز و پایان می‌یابد. حساسیت تجهیز به‌طور متعارف به‌صورت پوش تحمل ولتاژ بیان می‌شود؛ توصیف‌های منحنی‌محور مانند خانوادهٔ ITIC/CBEMA و مشخصات تجهیز مانند SEMI F47 برای صنعت نیمه‌هادی دقیقاً برای همین وجود دارند که حساسیت را از خاصیتی کشف‌شدنی به خاصیتی قابل‌مشخص‌کردن تبدیل کنند.

**بینش مهندسی کلیدی این است که افت یعنی انرژی غایب.** هیچ فیلتر، راکتور یا خازنی نمی‌تواند آن را بازگرداند. هر چیزی که بخواهد افت را رد کند باید یا انرژی ذخیره کند یا غیاب آن را تحمل کند. همین تمایز بیشتر محصولاتی را که وسوسه‌کننده‌اند از فهرست خرید حذف می‌کند.

**ضعیف‌ترین حلقه تقریباً هرگز گران‌ترین دستگاه نیست.** درایوی با لینک DC شارژشده و تابع بافر جنبشی می‌تواند افتی را رد کند که بوبین یک کنتاکتور AC ساده نمی‌تواند — پس درایو زنده می‌ماند در حالی که کنتاکتور تغذیه‌کننده‌اش رها می‌شود و خط به‌هرحال می‌ایستد. بنابراین قابلیت عبور عملی نخست در سطح *کنترل* ساخته می‌شود:

- تغذیهٔ کنترل را نگه دارید — PLC، I/O و مدارهای فرمان — جایی که انرژی لازم اندک است.
- به‌طور مشخص به رها شدن کنتاکتور بپردازید، چه از راه آرایش بوبین که افت را تحمل کند و چه از راه منطق فرمانی که به بوبین بدون وقفه نیاز نداشته باشد.
- از قابلیت عبور خود درایو آگاهانه استفاده کنید و بدانید فعال شدنش با فرایند چه می‌کند.
- راه‌اندازی مجدد را طراحی کنید. کارخانه‌ای که از نظر الکتریکی از افت جان سالم به در می‌برد اما نمی‌تواند به‌صورت توالی کنترل‌شده راه بیفتد، رویدادی یک‌ثانیه‌ای را به یک ساعت توقف تولید تبدیل کرده است.

## فلیکر: کمیتی ادراکی، نه الکتریکی

**فلیکر تنها عضو این خانواده است که با ادراک انسان تعریف می‌شود.** احساس بینایی ناشی از نوسان تکرارشوندهٔ ولتاژ منبع است که از راه روشنایی عمل می‌کند، و کمیتی که اندازه گرفته می‌شود عمداً «تغییرات ولتاژ» نیست، بلکه شدت اثر ادراک‌شده است.

**فلیکرمتر زنجیرهٔ لامپ ← چشم ← مغز را مدل می‌کند** و شاخص‌های شدت تولید می‌کند: یک شاخص کوتاه‌مدت که روی ده دقیقه ارزیابی می‌شود و یک شاخص بلندمدت که از تجمیع دوازده مقدار متوالی کوتاه‌مدت در پنجره‌ای دو ساعته به دست می‌آید. مقیاس چنان لنگر انداخته که مقدار واحد متناظر با سطح مرجع ادراک‌پذیری‌ای باشد که برای کالیبراسیون دستگاه استفاده می‌شود.

**منابع معمول بارهایی هستند که به‌سرعت و به‌تکرار نوسان می‌کنند** نه بارهایی که صرفاً بزرگ‌اند: کورهٔ قوس الکتریکی، جوشکاری مقاومتی و قوسی، نورد، سنگ‌شکن، اره‌کشی، کمپرسورهای رفت‌وبرگشتی بزرگ و عملیات کلیدزنی روی تولید نوسانی.

**دو نکته مرتب اشتباه گرفته می‌شود و هر دو اهمیت دارند:**

**فلیکر هارمونیک نیست، و اندازه‌گیری هارمونیک آن را نمی‌سنجد.** می‌توانند هم‌زمان وجود داشته باشند — کورهٔ قوس هر دو را به‌علاوهٔ میان‌هارمونیک تولید می‌کند — اما کمیت‌های جدایی هستند که ارزیابی جداگانه می‌خواهند، و کاهش یکی دیگری را کاهش نمی‌دهد.

**فلیکرمتر کلاسیک حول پاسخ یک لامپ رشته‌ای مرجع ساخته شده است.** فناوری‌های امروزی روشنایی به نوسان ولتاژ پاسخ یکسانی نمی‌دهند، پس شاخص اندازه‌گیری‌شده و شکایت‌های سالن تولید می‌توانند در هر دو جهت واگرا شوند. این اندازه‌گیری همچنان ابزار درست قراردادی و مقایسه‌ای است؛ اما نباید آن را پیش‌بین کاملی از آنچه افراد زیر یک فناوری روشنایی نصب‌شدهٔ مشخص واقعاً می‌بینند دانست.

**کاهش فلیکر اساساً به دینامیک توان راکتیو و صلابت شبکه مربوط است.** جبران‌سازی دینامیکی سریع، اتصال محکم‌تر یا ترانسفورماتور اختصاصی برای بار مزاحم، و هموارسازی سمت فرایند همگی به سازوکار حمله می‌کنند. بانک خازنی کلیدزنی‌شوندهٔ متعارف چنین نمی‌کند — برای دنبال کردن نوسان بسیار کند است و هرگز برای این کار در نظر گرفته نشده بود.

## گذرا، نامتعادلی و ناچینگ

**گذراها** به دو سازوکار تقسیم می‌شوند. گذرای *ضربه‌ای* انحرافی یک‌جهته ناشی از صاعقه یا کلیدزنی است و عایق و الکترونیک را تهدید می‌کند. گذرای *نوسانی* اغلب از برق‌دار کردن یک ظرفیت خازنی می‌آید و همان علت کلاسیک تریپ اضافه‌ولتاژ لینک DC درایو هنگام کلیدزنی یک بانک در بالادست است. یک ظرفیت خازنی در پایین‌دست می‌تواند گذرای ورودی را بزرگ کند اگر فرکانس تشدید خودش نزدیک فرکانس گذرا باشد، و به همین دلیل خطا روی یک تجهیز مشخص ظاهر می‌شود نه به‌طور یکنواخت.

راه‌حل یک آرایش هماهنگ است: وسایل حفاظت در برابر موج، پله‌بندی‌شده از ورودی سرویس به داخل با توان تحمل انرژی متناسب با جایگاه، راکتور خط در ورودی مبدل‌ها و — در منبع — کنترل کلیدزنی روی تجهیزی که گذرا را می‌سازد. **یک جزئیات نصب بر اثربخشی SPD غالب است: طول سیم اتصال.** ولتاژی که واقعاً به تجهیز حفاظت‌شده می‌رسد برابر است با ولتاژ محدودکنندهٔ دستگاه به‌علاوهٔ افت القایی روی سیم‌هایش در طول موج تیزبالارونده؛ پس اتصال کوتاه، مستقیم و به‌خوبی باند‌شده مسئلهٔ نظم نیست، مسئلهٔ عملکرد است.

**نامتعادلی** عدم تقارن پایدار میان سه فاز است که با نسبت مؤلفهٔ توالی منفی به مؤلفهٔ توالی مثبت مشخص می‌شود. اهمیت صنعتی آن با اندازهٔ ظاهری‌اش تناسب ندارد: نامتعادلی متوسط ولتاژ نامتعادلی به‌مراتب بزرگ‌تری در جریان ماشین القایی ایجاد می‌کند، چون امپدانس ماشین در برابر ولتاژ توالی منفی کم است. پیامدهای سمت موتور و پاسخ حفاظتی آن در مقالهٔ همراه دربارهٔ حفاظت موتور آمده است؛ از سمت شبکه، علت‌هایی که باید دنبال کرد عبارت‌اند از توزیع ناهمگن بار تک‌فاز، اتصال پرمقاومت یا رو به زوال در یکی از فازها، عنصر باز یا فیوز سوخته در بانک خازنی، و عدم تقارن سمت منبع. **نامتعادلی همان تک‌فاز شدن نیست** — از دست رفتن واقعی یک فاز شرایط خطاست نه پارامتر کیفیت، و در برابرش حفاظت می‌شود نه اینکه تحمل شود.

**ناچینگ** را مبدل‌های کموتاسیون‌شونده با خط تولید می‌کنند: در طول کموتاسیون، مبدل لحظه‌ای دو فاز را از طریق امپدانس منبع اتصال کوتاه می‌کند و شکافی تکرارشونده در شکل موج ولتاژ می‌سازد. عمق آن به امپدانس میان مبدل و نقطهٔ مشاهده بستگی دارد، و به همین دلیل راکتور خط هم شکاف دیده‌شده در بالادست را کم می‌کند و هم بخشی استاندارد از پاسخ است. ناچینگ اهمیت دارد چون تجهیزاتی را که به تشخیص عبور از صفر یا لبه‌های تمیز متکی‌اند مختل می‌کند — مدارهای همزمان‌سازی و برخی الکترونیک زمان‌بندی و کنترل — و چون طیف هارمونیکی مرتبه‌پایین به‌تنهایی آن را ضعیف نمایندگی می‌کند.

## تطبیق راه‌حل با پدیده

| پدیده | آنچه واقعاً به آن می‌پردازد | آنچه نمی‌پردازد |
| --- | --- | --- |
| **هارمونیک** | راکتور و چوک DC، آرایش چندپالسه یا فرانت‌اند اکتیو، فیلتر تنظیم‌شدهٔ طراحی‌شده، فیلتر اکتیو، ترانسفورماتور با ظرفیت مناسب | بانک خازنی ساده، UPS عمومی، کابل بزرگ‌تر |
| **افت ولتاژ** | انرژی ذخیره‌شده، نگه‌داشت تغذیهٔ کنترل، تدابیر بوبین کنتاکتور، عبور درایو، راه‌اندازی مجدد طراحی‌شده | فیلتر، راکتور، خازن |
| **فلیکر** | جبران‌سازی دینامیکی سریع، شبکهٔ محکم‌تر، هموارسازی سمت فرایند | بانک خازنی کلیدزنی‌شونده، فیلتر هارمونیکی |
| **گذرا** | SPD هماهنگ با سیم کوتاه، راکتور خط، کنترل کلیدزنی در منبع | فیلتر هارمونیکی، اصلاح ضریب توان |
| **نامتعادلی** | بازتوزیع بار، ترمیم اتصال، اصلاح بانک، حفاظت سمت موتور | فیلتر، خازن |
| **ناچینگ** | راکتور خط، جداسازی مدارهای حساس، توپولوژی مبدل | اندازه‌گیری هارمونیکی صرفاً روندمحور |

**یک سطر شایستهٔ تأکید است، چون پرهزینه‌ترین عادت این حوزه است: افزودن خازن به شبکه‌ای اعوجاج‌یافته.** جبران‌سازی راکتیو و کاهش هارمونیک دو مسئلهٔ مهندسی متفاوت‌اند، و بانک بدون راکتور روی شبکه‌ای با بار اعوجاجی قابل‌توجه می‌تواند اعوجاج ولتاژ را از راه تشدید بدتر کند نه بهتر. آن سازوکار به‌تفصیل در مقالهٔ بانک خازنی آمده؛ اینجا همین بس که «اصلاح ضریب توان» پاسخ یک یافتهٔ هارمونیکی نیست.

## حالت‌های شکست

**روند پیکربندی شده، ثبت رویداد فعال نشده.** هفته‌ها داده که چیزی ثابت نمی‌کند، و نتیجه‌گیری «مشکلی یافت نشد» در حالی که کارخانه همچنان می‌ایستد.

**فقط روی ورودی اندازه‌گیری شده.** اغتشاشی که تجهیز واقعاً تجربه کرده هرگز ثبت نشده است.

**دو ساعت در روزی آرام اندازه‌گیری شده.** شرایط بهره‌برداری‌ای که پدیده را می‌سازد اصلاً در آن پنجره رخ نداده است.

**نبود همزمان‌سازی زمانی میان نقاط اندازه‌گیری.** بالادست و پایین‌دست قابل مقایسه نیستند، پس منبع پیدا نمی‌شود.

**منبع ثبت شده، قربانی نه.** همبستگی میان اغتشاش و تریپ ادعا می‌شود نه نشان داده.

**THD_I بالا در بار سبک به‌عنوان مشکل تلقی شده.** شاخص بالا رفته چون مؤلفهٔ اصلی پایین آمده؛ جریان هارمونیکی مطلق بالا نرفته است.

**حدود هارمونیکی از حافظه اعمال شده.** شاخص اشتباه، در نقطهٔ اشتباه، از ویرایش اشتباه.

**افت ولتاژ به‌عنوان مشکل هارمونیکی تشخیص داده شده.** فیلتری خریده می‌شود و تریپ‌ها بی‌تغییر ادامه می‌یابند.

**قابلیت عبور روی درایو مهندسی شده و روی کنتاکتور نه.** تجهیز گران زنده می‌ماند؛ بوبین ارزان نه؛ تولید به‌هرحال می‌ایستد.

**پاسخ به شکایت فلیکر با بانک خازنی کلیدزنی‌شونده.** برای این سازوکار به‌شدت کند است.

**SPD با سیم‌های بلند و حلقه‌شده نصب شده.** تجهیز حفاظت‌شده ولتاژ محدودکننده به‌علاوهٔ افت القایی قابل‌توجهی می‌بیند.

**نامتعادلی فقط روی موتور بررسی شده.** عنصر سوختهٔ بانک خازنی یا اتصال فاز رو به زوال در بالادست هرگز پیدا نمی‌شود.

**افزودن خازن به شبکهٔ اعوجاج‌یافته برای «بهبود کیفیت توان».** تشدید، و وضعیتی بدتر از قبل.

## یک سناریوی نمونه

*آنچه در پی می‌آید یک نمونهٔ مهندسیِ توضیحی است و گزارش یک پروژهٔ مشخص نیست.*

یک خط بسته‌بندی ماهی چند بار متوقف می‌شود. هر توقف کوتاه است، هیچ تجهیزی آسیب نمی‌بیند و راه‌اندازی مجدد چهل دقیقه تخلیه و توالی‌گذاری دوباره می‌برد. یک بررسی کیفیت توان سفارش داده می‌شود؛ گزارش، اعوجاج جریان بالا روی فیدر را شناسایی می‌کند و فیلتر هارمونیکی پیشنهاد می‌دهد. فیلتر نصب می‌شود. توقف‌ها با همان نرخ ادامه می‌یابند.

```text
Symptom:
Intermittent line stoppages, no damage, unaffected by an installed
harmonic filter.

Evidence:
- the original survey used trend recording only; no dip events were captured
- the drive fault log records DC bus undervoltage at each stoppage
- several stoppage timestamps coincide with regional weather activity
- a second measurement with event capture enabled records short voltage
  dips of a few cycles at the plant incomer, several per week
- a synchronised recorder inside the line panel shows the same events with
  similar residual voltage — the dips are arriving from the supply, not
  being produced within the line
- the elevated current distortion in the original report was measured
  during a low-throughput period; the absolute harmonic current was modest
- the first device to change state at each event is a contactor in the
  infeed section, not the drive

Reasoning:
Two independent errors. The original measurement could not see the actual
phenomenon: a trend-only recording averages a few-cycle dip into a ten-minute
value and shows nothing. And the index it did report — current distortion
relative to a reduced fundamental — was an artefact of light loading rather
than evidence of a harmonic problem. The dips are supply-originated, and the
plant's susceptibility is set by a contactor that releases before the drive
reaches its own undervoltage limit. A harmonic filter cannot address any part
of this, because a dip is an absence of energy and a filter does not store any.

Next investigations:
- characterise the dip population by residual voltage and duration over a
  period covering the full operating cycle
- compare that population against the voltage-tolerance envelope of each
  critical device in the infeed section
- determine which specific elements release first, and at what depth
- evaluate control-supply hold-up and contactor drop-out measures against
  the measured dip population
- design and test a controlled restart sequence, since some dips will always
  exceed whatever tolerance is engineered
```

راه‌حل نسبت به آن فیلتر بی‌زرق‌وبرق و ارزان است: تغذیهٔ کنترل را نگه دارید، به کنتاکتورهای شناسایی‌شده بپردازید، پیکربندی عبور درایو را تأیید کنید و توالی راه‌اندازی مجددی بسازید که خط را در چند دقیقه به تولید برگرداند، نه در چهل دقیقه. **درس قابل‌انتقال این است که پیکربندی دستگاه، تشخیص را تعیین کرد.** پدیده اندازه‌گیری نشد، پس پدیده‌ای که اندازه‌گیری شده بود مقصر شناخته شد.

## توصیهٔ عملی

- «مشکل کیفیت توان» را دسته‌ای بدانید که پیش از مشخص کردن هر تجهیزی باید به یک پدیدهٔ معین تجزیه شود.
- نخست تصمیم بگیرید که شکایت وضعیتی پایدار را توصیف می‌کند یا رویدادی را، چون همین ابزار و پیکربندی آن را تعیین می‌کند.
- ثبت رویداد و ثبت گذرا را صریحاً فعال کنید؛ ثبت روند ساختاراً نسبت به افت و ضربه نابیناست.
- هم روی تجهیز آسیب‌دیده و هم روی ورودی اندازه بگیرید، و ثبات‌ها را در زمان همزمان کنید.
- در بازه‌ای ثبت کنید که چرخهٔ کامل بهره‌برداری، شامل تعویض شیفت و تغییر محصول، را پوشش دهد.
- شواهد خود قربانی را جمع کنید — لاگ خطای درایو، برچسب رویداد PLC، رکورد رله — و پیش از ادعای علیت آن را با خط زمانی اغتشاش تطبیق دهید.
- اعوجاج جریان را که به یک بار منتسب می‌شود از اعوجاج ولتاژ که وضعیتی مشترک در یک نقطه است تفکیک کنید.
- THD را در برابر میزان بارگذاری تفسیر کنید؛ نسبت اعوجاج بالا در بار سبک خودبه‌خود یک یافته نیست.
- حدود هارمونیکی را از ویرایش جاری استاندارد و قرارداد اتصال، در نقطهٔ مشخص‌شده بگیرید، نه از حافظه.
- افت ولتاژ را مسئله‌ای انرژی‌محور بدانید و قابلیت عبور را نخست جایی بسازید که انرژی لازم کمترین است — سطح کنترل — پیش از آنکه به ذخیره‌سازی در سطح فرایند فکر کنید.
- مشخص کنید در هنگام افت کدام دستگاه زودتر رها می‌شود، به‌جای فرض اینکه پیچیده‌ترین است.
- توالی راه‌اندازی مجدد را طراحی کنید، چون تحمل محدود است و بعضی رویدادها همیشه از آن فراتر می‌روند.
- فلیکر را با فلیکرمتر ارزیابی کنید نه با آنالایزر هارمونیک، و هنگام مقایسه با شکایت‌ها مرجع رشته‌ای آن اندازه‌گیری را به یاد داشته باشید.
- حفاظت موج را با سیم کوتاه، مستقیم و به‌خوبی باند‌شده نصب کنید و دستگاه‌ها را بر اساس جایگاه و توان تحمل انرژی پله‌بندی کنید.
- نامتعادلی را در سراسر شبکه بررسی کنید — توزیع تک‌فاز، سلامت اتصال‌ها، عناصر خازنی — نه فقط روی موتوری که تریپ داده است.
- هرگز جبران‌سازی راکتیو را کاهش هارمونیک تلقی نکنید.

## جمع‌بندی

انضباط در کار کیفیت توان تقریباً تماماً در گام نخست است: نام‌گذاری پدیده پیش از خرید راه‌حل. هر پدیدهٔ این خانواده به‌تنهایی خوب شناخته شده است و راه‌حل هر کدام بالغ، در دسترس و مؤثر است. شکست‌ها شکست شناسایی‌اند — ابزاری برای حالت پایدار که به سمت مسئله‌ای رویدادی نشانه رفته، شاخصی که به‌خاطر بارگذاری اشتباه خوانده شده، نام یک دسته که به‌جای تشخیص گرفته شده است.

اندازه‌گیری را برای پدیده‌ای که واقعاً مظنون آن هستید پیکربندی کنید، آنجا اندازه بگیرید که تجهیز آسیب‌دیده هست، ساعت‌ها را همزمان کنید و شواهد قربانی را در کنار شواهد شبکه جمع کنید. اگر این کار را بکنید، راه‌حل معمولاً خودش را انتخاب می‌کند — و مکرراً ارزان‌تر، کوچک‌تر و مشخص‌تر از راه‌حلی است که بدون آن خریده می‌شد.
