# منطق نردبانی در برابر متن ساختاریافته: انتخاب بر حسب عملکرد

## خلاصهٔ فنی

بحث لدر در برابر متن معمولاً به‌عنوان مسئله‌ای سلیقه‌ای، نسلی یا وابسته به وفاداری برندی پیش می‌رود. هیچ‌کدام نیست. IEC 61131-3 دقیقاً به این دلیل چند زبان تعریف می‌کند که کلاس‌های متفاوت منطق کنترلی نیازهای متفاوتی دارند، و پرسش مهندسی مفید این نیست که «کدام زبان بهتر است» بلکه این است که «کدام زبان *این* عملکرد را درست می‌کند، و برای کسانی که باید عیب‌یابی‌اش کنند قابل عیب‌یابی نگه می‌دارد».

همین بند دوم، بیش از هر استدلالی دربارهٔ قدرت بیانی، موارد واقعی را تعیین می‌کند.

## چرا اهمیت دارد

دو الگوی خرابی از اشتباه در این انتخاب می‌آید، و آینهٔ یکدیگرند.

**منطق الگوریتمی که به زور در لدر جا داده شده.** محاسبه‌ای با انشعاب‌های شرطی، تکرار و نتایج میانی، که به‌صورت چهل رانگ کنتاکت و دستور Move بیان شده است. کار می‌کند. اما ناخوانا و غیرقابل بازبینی است، و هر تغییری خطر خطایی را دارد که هیچ بازبینی‌کننده‌ای نخواهد گرفت، چون هیچ‌کس نمی‌تواند چهل رانگ حساب را در ذهنش نگه دارد.

**اینترلاک ماشین که تماماً در متن نوشته شده.** شرایط استارت یک نوار نقاله به‌صورت یک عبارت بولی چندخطی. فشرده و درست است. ساعت سه بامداد، تکنسین نگهداری باید بداند *کدام* شرط جلوی استارت را گرفته، و یک عبارت متنی که آنلاین ارزیابی شود فقط یک FALSE نشانش می‌دهد.

هر دو نقص در راه‌اندازی نامرئی‌اند، وقتی نویسنده حاضر است و همه‌چیز را به یاد دارد. هر دو بعداً بروز می‌کنند، در بدترین زمان، پیش روی کسی که کمترین ابزار را برای مواجهه با آنها دارد.

## استدلالی که واقعاً بیشتر موارد را تعیین می‌کند

قابلیت عیب‌یابی آنلاین بسیار بیشتر از قدرت بیانی، ویژگی تعیین‌کننده است.

مزیت مهندسی واقعی لدر این نیست که «شبیه نقشهٔ رله است». این است که **نمای آنلاین، وضعیت هر عنصر را هم‌زمان و با چیدمان فضایی نشان می‌دهد.** تکنسینی که به یک رانگ نگاه می‌کند می‌بیند کدام کنتاکت باز است. این پاسخ «چرا استارت نخورد» است، بدون خواندن، بدون دیباگر و بدون فهمیدن برنامه.

متن ساختاریافته معادلی برای این ندارد. پایش آنلاین یک عبارت بولی معمولاً نتیجه را نشان می‌دهد نه ترمی که آن نتیجه را ساخته. برای یافتن شرط مسدودکننده، نگهدارنده یا باید عبارت را بخواند و ذهناً ارزیابی کند، یا برنامه‌نویس باید این نیاز را پیش‌بینی کرده و ترم‌های میانی را در متغیرهای نام‌دار نوشته باشد.

همین نکتهٔ آخر راه‌حل عملی است و ارزش دارد به‌عنوان قاعده بیان شود: **اگر منطق اینترلاک در متن نوشته می‌شود، شرایط منفرد باید به متغیرهای نام‌دار و قابل پایش نسبت داده شوند — نه اینکه به‌صورت ترم درون یک عبارت رها بمانند.** انجام این کار بیشتر مزیت تشخیصی لدر را با هزینهٔ اندکی طولانی‌تر شدن بازمی‌گرداند.

## هر زبان کجا برنده است

| کلاس منطق | زبان بهتر | چرا |
| --- | --- | --- |
| اینترلاک، پرمیسیو، شرایط تریپ | لدر | وضعیت آنلاین به ازای هر شرط دیده می‌شود |
| استارت/توقف موتور و شیر با فیدبک | لدر | مخاطب نگهداری، منطق بولی ساده |
| محاسبات، مقیاس‌بندی، واحد مهندسی | متن ساختاریافته | عبارت‌ها به‌صورت رانگ ناخوانا می‌شوند |
| حلقه و پیمایش روی آرایه | متن ساختاریافته | لدر تکرار طبیعی ندارد |
| مدیریت رسپی و پارامتر | متن ساختاریافته | دستکاری دادهٔ ساختاریافته |
| ماشین حالت | متن ساختاریافته (`CASE`) | یک ساختار، کل ماشین را بیان می‌کند |
| ارتباطات و پردازش پروتکل | متن ساختاریافته | کار با بایت و رشته |
| اعتبارسنجی سیگنال آنالوگ | متن ساختاریافته | زنجیرهٔ مقایسه و هیسترزیس |
| زمان‌بندی و توالی گام‌های فیزیکی | هر دو — بر اساس مخاطب تصمیم بگیرید | هر دو کار می‌کنند؛ مهارت نگهداری تعیین می‌کند |

سطر آخر همانی است که به‌جای قاعده، قضاوت می‌خواهد. و به همین دلیل بخش بعدی اهمیت دارد.

## مخاطب یک ورودی مهندسی است

تصمیم طراحی‌ای که نادیده بگیرد چه کسی نتیجه را نگهداری خواهد کرد، ناقص است. دو کارخانه با فرایند یکسان می‌توانند به‌درستی به نتایج متضاد برسند:

- کارخانه‌ای که کارکنان نگهداری‌اش برق‌کارهایی هستند که از نمای آنلاین لدر عیب‌یابی می‌کنند و پیشینهٔ نرم‌افزاری ندارند، باید منطق سطح تجهیزش در لدر باشد. نوشتنش در متن از نظر فنی قابل دفاع و از نظر عملیاتی نادرست است: هر تشخیص خطا را از تکنسین به مهندس کنترلی منتقل می‌کند که ممکن است اصلاً در سایت نباشد.
- کارخانه‌ای که یک گروه کنترل دارد که مالک نرم‌افزار است، از کنترل نسخه استفاده می‌کند و تغییرات را بازبینی می‌کند، می‌تواند متن را گسترده‌تر به کار ببرد و ساختار بهتری هم از آن خواهد گرفت.

این مصالحه بر سر کیفیت نیست. به رسمیت شناختن این است که کیفیت یک برنامه شامل این هم می‌شود که آیا افراد مسئولش می‌توانند با آن کار کنند یا نه.

## جایی که متن اختیاری نیست

بعضی منطق‌ها را نمی‌توان در لدر خوب نوشت، و به زور جا دادنشان به‌جای یک اعتراض سبک‌شناختی، یک نقص تولید می‌کند:

**تکرار.** پردازش آرایه‌ای از چهل مقدار آنالوگ یا حلقه می‌خواهد یا چهل کپی. لدر چهل کپی به شما می‌دهد، و بالاخره یکی از آنها اشتباه خواهد بود.

**محاسبات غیربدیهی.** یک محاسبهٔ چندجمله‌ای با نتایج میانی به زنجیره‌ای از دستورهای Move و عملگر تبدیل می‌شود که در آن فرمول واقعی دیگر دیده نمی‌شود. هیچ‌کس نمی‌تواند آن را در برابر یک مشخصات فنی بازبینی کند.

**دادهٔ ساختاریافته.** دستکاری یک ساختار رسپی، یک بافر ارتباطی یا یک رشته در متن قابل بیان و در لدر دردناک است.

**ماشین حالت.** یک `CASE` روی حالت‌های شمارشی، کل ماشین را در یک جا نشان می‌دهد — هر حالت، هر گذار. معادل لدری‌اش ماشین را روی رانگ‌های بسیار پخش می‌کند و بررسی کامل بودن با بازرسی چشمی ناممکن می‌شود.

## پروژه‌های چندزبانه: قراردادهایی که اهمیت دارند

بیشتر پروژه‌های جدی از هر دو استفاده می‌کنند. سه قرارداد جلوی این را می‌گیرد که نتیجه از هرکدام به‌تنهایی بدتر شود.

**بر حسب عملکرد انتخاب کنید، نه بر حسب برنامه‌نویس.** قاعده باید مکتوب و یکنواخت اعمال شود، وگرنه زبان به امضای کسی تبدیل می‌شود که اتفاقی بلوک را نوشته، و پروژه برای یک نوع منطق دو گویش پیدا می‌کند.

**مرز را روی واسط بلوک نگه دارید.** هر بلوک با یک زبان نوشته می‌شود. ترکیب با دانه‌بندی ریزتر، دنبال کردن کد را از هر دو زبان به‌تنهایی سخت‌تر می‌کند و پایش آنلاین را پیچیده می‌کند.

**در متن، شرایط میانی را نام‌گذاری کنید.** همان‌طور که گفته شد: این همان چیزی است که اینترلاک متنی را قابل عیب‌یابی می‌کند، و مؤثرترین قرارداد برای کاهش هزینهٔ عملیاتی استفاده از متن است.

یک ملاحظهٔ قابلیت حمل هم هست که صداقت حکم می‌کند گفته شود: هرچند IEC 61131-3 زبان‌ها را تعریف می‌کند، قابلیت حمل عملی متن ساختاریافته میان پلتفرم‌های مختلف به‌دلیل تفاوت گویش‌ها و افزونه‌های اختصاصی سازندگان محدود است. بلوکی که باید میان پلتفرم‌ها جابه‌جا شود، صرف‌نظر از زبان، محافظه‌کارانه نوشته می‌شود.

## حالت‌های خرابی

**محاسبات ناخوانا در لدر.** فرمول دیگر از روی کد قابل بازیابی نیست، پس هیچ‌کس نمی‌تواند تأیید کند با طراحی می‌خواند. خطاها باقی می‌مانند چون بازبینی نمی‌تواند کشفشان کند.

**اینترلاک‌های غیرقابل تشخیص در متن.** نگهداری نمی‌تواند تعیین کند کدام شرط مسدود کرده، پس عیب‌یابی هر بار به مهندسی ارجاع می‌شود — یک هزینهٔ عملیاتی دائمی که یک تصمیم یک‌باره ساخته است.

**تکرار با کپی و چسباندن.** چهل رانگ تقریباً یکسان، جایی که یک حلقه جایش بود. خرابی این است که چهلمی به شکلی با بقیه فرق دارد که کسی متوجه نمی‌شود.

**زبانی که از روی عادت نویسنده انتخاب شده.** منطق مشابه در سرتاسر پروژه به هر دو زبان وجود دارد، پس نگهدارنده باید به هر دو مسلط باشد تا روی هر چیزی کار کند.

**استفاده از متن برای زیرکی.** عبارت‌های فشرده‌ای که موقع نوشتن ظریف بودند و یک سال بعد مبهم‌اند. چگالی در نرم‌افزاری که غریبه‌ای باید زیر فشار دیباگش کند فضیلت نیست.

## یک مقایسهٔ سطربه‌سطر

*آنچه در ادامه می‌آید یک نمونهٔ مهندسی توضیحی است.*

استارت یک پمپ با پنج شرط را در نظر بگیرید: سلکتور محلی روی AUTO، نبودن تریپ اضافه‌بار، باز بودن شیر مکش، فشار دهش زیر حد بالا، و نبودن درخواست توقف بیرونی.

**در لدر**، این یک رانگ با پنج کنتاکت سری است. آنلاین، تکنسین بلافاصله می‌بیند کدام کنتاکت باز است. تشخیص چند ثانیه طول می‌کشد و هیچ دانش نرم‌افزاری نمی‌خواهد.

**در متن به‌صورت یک عبارت واحد**، این یک خط است. آنلاین، نگهدارنده `Start_Permitted = FALSE` را می‌بیند و چیزی دربارهٔ علت نمی‌فهمد.

**در متن با متغیرهای میانی نام‌دار**، هر شرط به یک متغیر نام‌دار نسبت داده می‌شود و نتیجه آنها را ترکیب می‌کند. آنلاین، نگهدارنده پنج بولین قابل پایش می‌بیند و می‌تواند شرط مسدودکننده را شناسایی کند — و ویژگی تشخیصی لدر بازیابی می‌شود.

شکل سوم از شکل دوم طولانی‌تر است. این طولانی بودن اتلاف نیست؛ همان واسط تشخیصی است، و دقیقاً همان چیزی است که شکل دوم حذفش کرده بود.

## ملاحظات راه‌اندازی

- **منطق اینترلاک در راه‌اندازی بیشترین فشار را می‌بیند**، وقتی شرایط مکرراً برقرار نیستند. هر زبانی که استفاده شود، شرط مسدودکننده باید از نمای آنلاین قابل شناسایی باشد — این را زود راستی‌آزمایی کنید، نه اینکه در یک شیفت شب کشفش کنید.
- **رفتار Force و شبیه‌سازی بین زبان‌ها و پلتفرم‌ها فرق می‌کند.** پیش از تکیه بر Force، رفتارش را تأیید کنید و مطمئن شوید مقادیر Force یا شبیه‌سازی‌شده قابل مشاهده‌اند تا هیچ‌کدام به تولید نرسند.
- **متن الگوریتمی را در برابر مشخصات فنی بازبینی کنید، نه در برابر کامنت‌های خودش.** کامنت نیت را توصیف می‌کند؛ فقط عبارت رفتار را توصیف می‌کند.

## ملاحظات ایمنی

منطق مرتبط با ایمنی تحت استانداردهای ایمنی عملکردی قابل اعمال بر کارخانه و در سیستم ایمنی مهندسی می‌شود، و زبان در دسترس معمولاً به‌جای انتخاب آزاد، توسط زنجیرهٔ ابزار گواهی‌شده محدود می‌شود. جایی که زنجیرهٔ ابزار زیرمجموعهٔ زبان را محدود می‌کند — و معمولاً می‌کند — آن محدودیت‌ها بخشی از پروندهٔ ایمنی‌اند و مسئلهٔ سلیقه نیستند.

اصل کلی که به اینجا منتقل می‌شود: برای منطق مرتبط با ایمنی، قابلیت راستی‌آزمایی با بازرسی از قدرت بیانی ارزشمندتر است. این به نفع ساده‌ترین ساختاری استدلال می‌کند که بتواند آن تابع را بیان کند، در هر زبانی که محیط گواهی‌شده فراهم می‌کند.

## توصیهٔ عملی مهندسی

- زبان را بر حسب عملکرد و بر پایهٔ یک قاعدهٔ مکتوب انتخاب کنید، نه بر حسب برنامه‌نویس.
- برای اینترلاک، پرمیسیو و منطق بولی سطح تجهیز — جایی که کارکنان نگهداری از نمای آنلاین عیب‌یابی می‌کنند — از لدر استفاده کنید.
- برای محاسبات، تکرار، دادهٔ ساختاریافته، پردازش ارتباطات و ماشین حالت از متن استفاده کنید.
- هنگام نوشتن اینترلاک در متن، هر شرط را به یک متغیر نام‌دار و قابل پایش نسبت دهید.
- مرز زبان را روی واسط بلوک نگه دارید.
- مخاطب نگهداری را یک ورودی طراحی بدانید و این فرض را ثبت کنید.
- در هر بلوکی که قرار است میان پلتفرم‌ها جابه‌جا شود محافظه‌کارانه بنویسید.

## جمع‌بندی

زبان‌های IEC 61131-3 رقیب یکدیگر نیستند؛ ابزارهایی با ویژگی‌های متفاوت‌اند، و استاندارد به این دلیل چند تا تعریف می‌کند که کنترل صنعتی واقعاً به چند تا نیاز دارد.

قضاوت مهندسی باریک‌تر از آن چیزی است که بحث رایج نشان می‌دهد. لدر جایی انتخاب بهتری است که تکنسین باید وضعیت زندهٔ سیگنال را ببیند و بر اساسش عمل کند. متن جایی انتخاب بهتری است که منطق به‌جای مجموعه‌ای از شرایط، یک الگوریتم است. و جایی که به هر حال از متن برای شرایط استفاده می‌شود، نام‌گذاری متغیرهای میانی همان قابلیت تشخیصی را بازمی‌گرداند که لدر رایگان می‌داد — و این بهای اندکی است برای اینکه عیب‌یابی کارخانه در دست کسانی بماند که کنارش ایستاده‌اند.
