# معماری Modbus TCP، محدودیت‌ها و شیوه‌های مهندسی

## خلاصهٔ مدیریتی

Modbus TCP پرکاربردترین پروتکل صنعتی در سرویس است، و دلیلش برتری فنی نیست. دلیلش این است که پروتکل به‌قدری کوچک است که در یک آخر هفته می‌توان درست پیاده‌سازی‌اش کرد، و به‌قدری کوچک که تقریباً هر دستگاهی پشتیبانی‌اش می‌کند. همین ترکیب دهه‌ها آن را مرتبط نگه داشته و دهه‌ها دیگر هم نگه خواهد داشت.

مسئلهٔ مهندسی آن چیزی است که پروتکل انجام *نمی‌دهد*. رجیسترهای ۱۶ بیتی را میان client و server جابه‌جا می‌کند و هیچ نوع داده، واحد، ضریب مقیاس، مُهر زمانی، نشانگر کیفیت و هویتی به آن‌ها نمی‌چسباند. اما همهٔ این‌ها باید جایی وجود داشته باشند — و جایی که وجود دارند یک سند، یک صفحه‌گسترده یا حافظهٔ یک نفر است. همین جابه‌جایی، از پروتکل به کاغذبازی، سرچشمهٔ تقریباً هر شکست یکپارچه‌سازی Modbus است.

## پروتکل چه چیزی را تعریف می‌کند و چه چیزی را به شما واگذار می‌کند

بخش تعریف‌شده کوتاه است و ارزش دارد دقیق بیان شود، چون مهندسان مرتباً رفتارهایی را به Modbus نسبت می‌دهند که هرگز ادعایشان را نکرده است.

**تعریف‌شده:** یک مدل تراکنشی client/server روی TCP، چهار فضای داده (بیت‌های فقط‌خواندنی، بیت‌های خواندنی/نوشتنی، رجیسترهای ۱۶ بیتی فقط‌خواندنی، رجیسترهای ۱۶ بیتی خواندنی/نوشتنی)، مجموعه‌ای از function code‌ها برای خواندن و نوشتن در آن فضاها، و سازوکار پاسخ استثنا برای ردّ درخواست.

**تعریف‌نشده و کاملاً واگذارشده به مهندس:**

| موضوع | موضع Modbus | جایی که واقعاً زندگی می‌کند |
| --- | --- | --- |
| نوع داده | همه‌چیز یک رجیستر ۱۶ بیتی است | سند نقشهٔ رجیستر |
| واحد مهندسی | ندارد | سند نقشهٔ رجیستر |
| مقیاس | ندارد | سند نقشهٔ رجیستر |
| ترتیب کلمه در مقادیر ۳۲ بیتی | میان رجیسترها تعریف نشده | عرف، به ازای هر دستگاه |
| مُهر زمانی | ندارد؛ مقدار یا «اکنون» است یا نامعلوم | ساعت خودِ client |
| کیفیت | ندارد؛ خواندن یا موفق است یا ناموفق | استنتاج client |
| کشف | ندارد؛ باید به client گفته شود | یک سند، بیرون از پروتکل |
| هویت / احراز هویت | ندارد | شبکه، یا هیچ |

الگو یکدست است: **Modbus لایهٔ انتقال اعداد است، و معنای آن اعداد مصنوعی جداگانه است که پروتکل نمی‌تواند اعتبارسنجی‌اش کند.**

> نوشتهٔ همراه دربارهٔ OPC UA انتخاب طراحی معکوس را پوشش می‌دهد — مدل اطلاعاتی که در آن نوع، واحد و ساختار همراه مقدار سفر می‌کنند. هیچ‌کدام به‌طور جهانی درست نیستند؛ نکته این است که بدانید کدام را دارید.

## نقشهٔ رجیستر همان قرارداد رابط است

چون معنا بیرون از پروتکل زندگی می‌کند، نقشهٔ رجیستر مستنداتی *دربارهٔ* رابط نیست. **خودِ** رابط است. نقشهٔ رجیستری که به‌روز نباشد یک ناراحتی نیست؛ یک قرارداد شکسته است که پروتکل با کمال میل به رعایتش با اعداد غلط ادامه می‌دهد.

نقشهٔ رجیستری که از شکست‌های رایج پیشگیری می‌کند، برای هر ورودی این‌ها را بیان می‌کند:

- آدرس، و **صریحاً اینکه با چه مبنای آدرس‌دهی** نوشته شده است.
- فضای داده (input register، holding register، coil، discrete input).
- نوع داده و برای مقادیر چندرجیستری، **ترتیب کلمه**.
- ضریب مقیاس و واحد مهندسی.
- فقط‌خواندنی یا خواندنی/نوشتنی، و برای ورودی‌های نوشتنی، اینکه نوشتن چه کاری می‌کند.
- بازهٔ معتبر، و مقداری که «نامعتبر» را نشان می‌دهد اگر چنین مقداری وجود دارد.
- یک شماره نسخه و یک تاریخ.

**ارزشمندترین فیلد منفرد در این فهرست مبنای آدرس‌دهی است**، به دلایلی که بخش بعد توضیح می‌دهد.

## آدرس‌دهی، نوع داده و ترتیب کلمه

سه ابهام بیش از همهٔ عوامل دیگر روی‌هم‌رفته زمان راه‌اندازی Modbus را می‌بلعند.

**مبنای آدرس‌دهی.** عرف تاریخی مستندسازی، holding register‌ها را از ۴۰۰۰۱ شماره‌گذاری می‌کند، در حالی که قالب روی سیم آن‌ها را از صفر می‌شمارد. دستگاهی که به‌صورت «۴۰۰۰۱» مستند شده در offset صفر پروتکل خوانده می‌شود. سازندگان ناهمگون مستند می‌کنند — بعضی offset سیم را منتشر می‌کنند، بعضی شمارهٔ قدیمی را، بعضی هر دو، بعضی هیچ‌کدام را با وضوح. نتیجه همان خطای کلاسیک یک‌واحدی است: همه‌چیز خوانده می‌شود، هیچ‌چیز معنای درست نمی‌دهد، و مقادیر به‌قدری معقول به نظر می‌رسند که خطا از آزمون جان سالم به در می‌برد.

دفاع مهندسی زیرکی نیست. **بیان صریح مبنا در نقشهٔ رجیستر و راستی‌آزمایی یک مقدار فیزیکی شناخته‌شده در راه‌اندازی** است — جریان یک موتور در حال کار، سطح مخزنی که کسی می‌تواند ببیندش — پیش از آنکه به بقیه اعتماد کنید.

**نوع داده.** یک float ۳۲ بیتی، یک عدد صحیح ۳۲ بیتی و یک مُهر زمانی همگی عرف‌هایی هستند که روی جفت رجیسترها ساخته شده‌اند. پروتکل ترتیب بایت را درون یک رجیستر تعریف می‌کند، اما **ترتیب رجیسترها درون یک مقدار چندرجیستری را تعریف نمی‌کند** — پس دو پیاده‌سازی منطبق با استاندارد می‌توانند با هم اختلاف داشته باشند. همین سرچشمهٔ تنظیمات «byte swap» در هر client مودباسی است، و سرچشمهٔ مقادیری که به‌صورت اعداد بی‌معنا یا نزدیک صفر خوانده می‌شوند وقتی دو نیمه جابه‌جا شوند.

یک تشخیص عملی: **اگر یک float ۳۲ بیتی با بزرگی کاملاً غلط خوانده شود در حالی که اعداد صحیح ۱۶ بیتی همان دستگاه درست خوانده می‌شوند، مسئله ترتیب کلمه است نه مقیاس.** خطای مقیاس مقادیری تولید می‌کند که با یک ضریب تمیز غلط‌اند؛ خطای ترتیب کلمه مقادیری تولید می‌کند که مرتبه‌ها غلط یا بی‌معنا هستند.

**علامت‌دار بودن و مقیاس** لایهٔ سوم‌اند. رجیستری که دما را به‌صورت دهم درجه و علامت‌دار حمل می‌کند، وقتی بدون علامت تفسیر شود ۶۵٬xxx خوانده می‌شود در حالی که در واقعیت منفی است. هر یک از این‌ها برای پروتکل نامرئی است و تنها در برابر یک مقدار فیزیکی شناخته‌شده دیده می‌شود.

## راهبرد polling و بار

Modbus هیچ سازوکار اشتراکی ندارد. client می‌پرسد؛ server پاسخ می‌دهد؛ هیچ چیز بدون درخواست نمی‌رسد. همهٔ ملاحظات بار از همین یک واقعیت می‌آید.

**رجیسترها را طوری گروه‌بندی کنید که یک درخواست مقادیر زیادی را پوشش دهد.** خواندن یک بلوک پیوسته یک تراکنش هزینه دارد؛ خواندن همان مقادیر به‌صورت جداگانه به ازای هرکدام یک تراکنش. به همین دلیل نقشهٔ رجیستر باید با در نظر گرفتن پیوستگی *طراحی* شود — گروه‌بندی مقادیری که با هم و با یک نرخ خوانده می‌شوند در آدرس‌های مجاور. در زمان طراحی هیچ هزینه‌ای ندارد و بدون شکستن هر client موجود قابل اضافه کردن بعدی نیست.

**نرخ polling به فرایند تعلق دارد، نه به سخت‌افزار.** سطح مخزنی که در مقیاس دقیقه حرکت می‌کند از polling یک‌ثانیه‌ای بهره‌ای نمی‌برد، و هزینهٔ آن polling روی هر دستگاه، هر client و شبکه، دائمی پرداخت می‌شود.

**نقشه را بر اساس نرخ تقسیم کنید.** مقادیری که باید سریع باشند و مقادیری که کافی است در یک دقیقه به‌روز باشند نباید یک گروه polling مشترک داشته باشند؛ وگرنه کندها هزینهٔ سریع‌ها را تعیین می‌کنند یا برعکس.

راه مفیدی برای اندیشیدن به کل بار: بار برابر است با *(تعداد تراکنش در هر پیمایش) × (نرخ پیمایش) × (تعداد client‌ها)*، و معمولاً هر یک از این سه عامل را فرد متفاوتی بدون توجه به دو تای دیگر تعیین می‌کند.

## Timeout، retry و اینکه سکوت چه معنایی دارد

اینجا Modbus ارزش تشخیصی واقعی ارائه می‌دهد، و همین ارزش به‌طور معمول دور ریخته می‌شود.

**پاسخ استثنا و timeout دو رویداد متفاوت با علت‌های متفاوت‌اند.**

- **پاسخ استثنا** یعنی درخواست به یک server زنده رسیده، آن را فهمیده و رد کرده است — function code‌ای که پشتیبانی نمی‌کند، آدرسی بیرون از نقشه‌اش، مقداری خارج از بازه، یا خطایی در سمت دستگاه. مسیر کار می‌کند؛ درخواست غلط است.
- **timeout** یعنی هیچ چیز برنگشت — مسیر، اتصال یا دستگاه مسئله است. ممکن است درخواست کاملاً معتبر باشد.

برخورد یکسان با هر دو به‌عنوان «خطای ارتباطی» مفیدترین تمایزی را که پروتکل ارائه می‌دهد دور می‌ریزد. **client‌ای که کد استثنا را جدا از timeout ثبت می‌کند، یک نشانه را به یک جهت تبدیل کرده است.**

**انتخاب timeout** باید از بدترین زمان پاسخ دستگاه بیشتر باشد، نه از زمان معمولش. server‌های نهفتهٔ کوچک زیر بار، Modbus را کم‌اولویت می‌کنند، و timeoutی که روی میز آزمایشگاه آرام تنظیم شده زیر شرایط تولید منقضی می‌شود.

**retry دقیقاً زمانی بار را چند برابر می‌کند که سامانه کمترین توان تحملش را دارد.** timeout کوتاه همراه retry تهاجمی، یک دستگاه پرمشغله را به دستگاهی غیرقابل دسترس تبدیل می‌کند: هر timeout درخواست دیگری تولید می‌کند، صف بلندتر می‌شود، و timeout بعدی رخ می‌دهد. تعداد retry باید کم باشد و timeout باید به‌قدری بلند که یک retry واقعاً به معنای شکست باشد.

**TCP مسائل فیزیکی را پنهان می‌کند.** بازارسال در لایهٔ انتقال، یک لینک در حال تنزل را پنهان می‌کند تا وقتی به‌قدری بد شود که کاربرد را بشکند. جایی که به لینکی مشکوکید، شواهد در شمارنده‌های پورت سوئیچ است، نه در client مودباس.

## مقیاس اتصال و gateway

**هر client اتصال TCP خودش را باز می‌کند**، و server‌های نهفته تعداد محدودی را پشتیبانی می‌کنند. SCADA، جمع‌آورندهٔ historian، یک رابط گزارش‌گیری و یک لپ‌تاپ مهندسی می‌شوند چهار اتصال به هر دستگاه. برخلاف بعضی پروتکل‌ها، بسیاری از دستگاه‌های مودباس اصلاً تعداد اتصال پشتیبانی‌شده را منتشر نمی‌کنند — پس این حد با عبور از آن کشف می‌شود، معمولاً به‌صورت اتصال‌های ردشده یا قطع شدن یک client موجود وقتی client جدیدی می‌آید.

راهکار معمارانه است: **یک poller دستگاه را می‌خواند؛ بقیه از همان poller می‌خوانند.** یک متمرکزکنندهٔ داده با یک اتصال به ازای هر دستگاه که به مصرف‌کننده‌های متعدد سرویس می‌دهد، مسئلهٔ مقیاس را حذف می‌کند و یک نقطهٔ واحد برای ثبت وقایع و کنترل نرخ می‌دهد.

**gateway‌های سریال سزاوار برخورد جداگانه‌اند**، چون همان‌جایی هستند که انتظارات سریع TCP با واقعیت کند سریال روبه‌رو می‌شود.

```text
SCADA ──┐
        ├── TCP (fast, parallel) ── Gateway ── RTU serial (slow, strictly sequential)
Historian ┘                                        │
                                            device 1 … device n
```

gateway ظرفیت باس سریال را چند برابر نمی‌کند؛ همه‌چیز را روی آن سریال می‌کند. سه client مودباس که ده دستگاه سریال را poll می‌کنند یک صف می‌سازند، و طول همان صف — نه شبکه — زمان پاسخ را تعیین می‌کند. وقتی gateway در میان است:

- سمت سریال نرخ پیمایش دست‌یافتنی را تعیین می‌کند؛ سمت TCP باید بر اساس همان پیکربندی شود، نه بر اساس آنچه TCP می‌توانست.
- timeout سمت TCP باید تأخیر صف را در خود جا دهد، نه فقط زمان پاسخ خودِ دستگاه.
- یک دستگاه سریال کند یا غایب هر درخواستی را که پشت سرش است به تأخیر می‌اندازد، و به همین دلیل یک دستگاه بی‌پاسخ روی خط مشترک به‌صورت کندی کل کارخانه دیده می‌شود نه به‌صورت یک دستگاه خراب.

## موضع امنیتی

صریح: **Modbus TCP هیچ احراز هویت، هیچ مجوزدهی و هیچ رمزنگاری‌ای ندارد.** هر چیزی که بتواند به پورت server برسد می‌تواند هر رجیستری در نقشه را بخواند و هرجا نقشه اجازه دهد، در آن بنویسد. پروتکل را نمی‌توان طوری پیکربندی کرد که مانع این شود، چون چیزی برای پیکربندی وجود ندارد.

این نقد نیست — پروتکل بر مدل تهدید امروز مقدم است — اما یک ورودی طراحی است:

- چون خود پروتکل هویتی برای بررسی ندارد، آن را جایی بگذارید که عضویت در سگمنت نقش هویت را بازی کند.
- بگذارید مرز همان مجوزی را تأمین کند که خود پروتکل توان بیانش را ندارد.
- برای مصرف‌کننده‌هایی که نیاز به نوشتن ندارند مسیر فقط‌خواندنی را ترجیح دهید، در خودِ مرز نه با عرف در سمت client.
- هرگز یک server مودباس را از مرزی غیرقابل اعتماد افشا نکنید با این فرض که ناشناخته بودن نقشهٔ رجیستر حفاظت است. نیست؛ نقشه کوچک و قابل برشمردن است.

> نوشتهٔ همراه دربارهٔ ارتباط ایمن PLC تا SCADA معماری کنترل‌های جبرانی را کامل پوشش می‌دهد. نکته اینجا باریک‌تر است: هیچ مقدار پیکربندی Modbus سهمی در آن ندارد.

## تشخیص

یک جدول کوتاه شواهد که به‌جای فهرست کردن علت‌ها، دامنه‌های خطا را جدا می‌کند:

| نشانه | شاهد | دامنهٔ محتمل |
| --- | --- | --- |
| پاسخ استثنا روی یک آدرس | آدرس‌های دیگر عادی پاسخ می‌دهند | نقشهٔ رجیستر غلط است، نه شبکه |
| timeout روی همهٔ آدرس‌های یک دستگاه | دستگاه‌های دیگر همان سوئیچ پاسخ می‌دهند | دستگاه، پورت یا کابل آن |
| timeout هم‌زمان روی چند دستگاه | سوئیچ، gateway یا uplink مشترک دارند | زیرساخت مشترک، نه دستگاه‌ها |
| مقادیر معقول اما با ضریبی ثابت غلط | مقیاس نزد دو طرف متفاوت مستند شده | ستون مقیاس در نقشهٔ رجیستر |
| مقادیر ۳۲ بیتی بی‌معنا، ۱۶ بیتی درست | نیمه‌ها جداگانه معقول‌اند | ترتیب کلمه |
| رشد زمان پاسخ با افزایش client | هر client مستقیم دستگاه را poll می‌کند | مقیاس اتصال؛ به متمرکزکننده نیاز دارد |
| timeout متناوب زیر بار کارخانه | با یک درایو یا جرثقیل همبستگی دارد، خطای پورت بالا می‌رود | لایهٔ فیزیکی، نه Modbus |

**الگوی استدلالی که ارزش درونی‌سازی دارد: پروتکل به شما می‌گوید دستگاه پاسخ داد یا نه. اینکه چه چیزهایی با هم پاسخ دادند و چه چیزهایی با هم شکست خوردند، به شما می‌گوید خطا کجا زندگی می‌کند.**

## حالت‌های شکست

**مبنای آدرس‌دهی فرض شده به‌جای بیان‌شده.** همه‌چیز یک واحد جابه‌جاست؛ مقادیر معقول به نظر می‌رسند.

**ترتیب کلمه فرض شده.** مقادیر ۳۲ بیتی روی یک دستگاه بی‌معنا و روی دستگاه دیگری با همان نقشه درست‌اند.

**مقیاس در ذهن یک نفر.** اولین باری که فرد دیگری دست بزند مقدار غلط می‌شود.

**poll همهٔ مقادیر با سریع‌ترین نرخ ممکن.** بار دائمی بدون هیچ منفعت بهره‌برداری.

**timeout کوتاه با retry فراوان.** دستگاه پرمشغله به دستگاه غیرقابل دسترس تبدیل می‌شود.

**اتصال مستقیم همهٔ مصرف‌کننده‌ها.** حد اتصال مستندنشدهٔ دستگاه در بهره‌برداری کشف می‌شود.

**پیکربندی gateway بر اساس انتظارات TCP.** تأخیر صف به گردن شبکه انداخته می‌شود.

**ثبت پاسخ استثنا به‌عنوان خطای عمومی ارتباط.** مفیدترین سیگنال تشخیصی دور ریخته می‌شود.

**نسخه‌بندی‌نشدن نقشهٔ رجیستر.** یک به‌روزرسانی firmware آدرس‌ها را جابه‌جا می‌کند و هیچ‌کس نمی‌داند اکنون کدام client رجیستر اشتباه را می‌خواند.

## یک سناریوی نمونه

*آنچه در ادامه می‌آید یک نمونهٔ مهندسیِ توضیحی است، نه گزارش یک پروژهٔ مشخص.*

یک شرکت آب دوازده ایستگاه پمپاژ چاه را از طریق Modbus TCP به یک سامانهٔ SCADA مرکزی متصل می‌کند. هر ایستگاه یک کنترلر دارد و یک gateway به دو کنتور دبی سریال. راه‌اندازی بدون حادثه است. شش هفته بعد اپراتورها گزارش می‌دهند مقادیر دبی روی چند ایستگاه به‌صورت متناوب کهنه می‌ماند و فرمان‌های پمپ گاهی با تأخیر محسوس منعکس می‌شوند.

شواهد: مقادیر کهنه همیشه مقادیر کنتورند، هرگز مقادیر کنترلر. کنترلر و کنتورها را یک سرور SCADA می‌خواند، اما از دو مسیر متفاوت — کنترلر مستقیم روی TCP، کنتورها از طریق gateway روی خط سریال. timeout فقط در گروه polling کنتورها ظاهر می‌شود.

بررسی طراحی علت را پیدا می‌کند. یکپارچه‌ساز SCADA همهٔ گروه‌های polling را با نرخ یکسان یک‌ثانیه‌ای پیکربندی کرده، از جمله کنتورها را. در سمت سریال، دو کنتور با آن نرخ تقریباً هیچ زمان بی‌کاری باقی نمی‌گذارند، و وقتی historian اضافه شد — یک client دوم، آن هم با نرخ یک‌ثانیه — صف gateway از timeout پیکربندی‌شدهٔ TCP بلندتر شد. تأخیر فرمان پمپ هم همان صف است: نوشتن‌ها پشت خواندن‌ها منتظر می‌مانند.

هیچ چیز معیوب نبود و هیچ چیز به‌تنهایی بدپیکربندی نشده بود. خطا این بود که یک فرض سمت TCP به منبعی در سمت سریال اعمال شد و سپس یک مصرف‌کنندهٔ دوم بدون شمردن دوبارهٔ بار اضافه گردید.

اصلاح ساده و ساختاری است: کنتورها را با نرخی که فرایند واقعاً لازم دارد poll کنید، بگذارید historian به‌جای gateway از سرور SCADA بخواند، و timeout سمت TCP را از تأخیر اندازه‌گیری‌شدهٔ صف تعیین کنید نه از زمان پاسخ خودِ کنتور.

## جایی که Modbus TCP انتخاب درست است

ارزیابی صادقانه شامل مواردی است که سادگی خودش مزیت است.

- **مجموعه‌ای کوچک و پایدار از مقادیر از دستگاهی که تغییر نخواهد کرد.** تلاش مدل‌سازی یک پروتکل غنی‌تر اینجا هیچ بازدهی ندارد.
- **تجهیزات ناهمگون از سازندگان متعدد.** Modbus کف قابلیت هم‌کارکردی است؛ تقریباً همه‌چیز آن را می‌فهمد.
- **دستگاه‌هایی با پردازندهٔ محدود.** ممکن است اصلاً مدل اطلاعاتی کامل در دسترس نباشد.
- **یکپارچه‌سازی‌هایی که نقشهٔ رجیستر واقعاً پایدار و خوب مستند است.** بیشتر ضعف‌های این پروتکل ضعف‌های عادت مستندسازی پیرامون آن‌اند، نه ضعف قالب روی سیم.

و مواردی که انتخاب نادرست است: وقتی مصرف‌کننده باید *کشف* کند دستگاه چه ارائه می‌دهد، وقتی مقادیر باید کیفیت و مُهر زمانی را برای یک historian حمل کنند، وقتی یکپارچه‌سازی باید در سطح پروتکل ایمن شود، یا وقتی مجموعهٔ دادهٔ یک دستگاه بزرگ است و مرتب تغییر می‌کند.

## توصیه‌های عملی

- نقشهٔ رجیستر را قرارداد رابط بدانید: نسخه‌دار، تاریخ‌دار و دارای مالک.
- مبنای آدرس‌دهی را صریح بیان کنید و پیش از اعتماد به بقیه، یک مقدار فیزیکی شناخته‌شده را در راه‌اندازی راستی‌آزمایی کنید.
- ترتیب کلمه و علامت‌دار بودن را برای هر مقدار چندرجیستری مستند کنید.
- نقشه را برای پیوستگی طراحی کنید، گروه‌بندی‌شده بر اساس نرخ polling.
- نرخ polling را از فرایند بگیرید، نه از بیشینهٔ سخت‌افزار.
- timeout را از بدترین زمان پاسخ تعیین کنید؛ تعداد retry را کم نگه دارید.
- کد استثنا را جدا از timeout ثبت کنید — این دو به جهت‌های متفاوتی اشاره می‌کنند.
- polling را در یک client متمرکز کنید و بقیه را از آن سرویس دهید.
- هرجا gateway سریال هست، کل طراحی را از سمت سریال اندازه‌گذاری کنید.
- Modbus را به سگمنتی برشمرده محدود و در مرز فیلتر کنید؛ از خودِ پروتکل هیچ انتظاری نداشته باشید.
- پس از هر تغییر firmware دستگاه، نقشه را دوباره راستی‌آزمایی کنید.

## جمع‌بندی

Modbus TCP برای آنچه ادعا می‌کند پروتکل خوبی است و برای آنچه مردم اغلب فرض می‌کنند پایهٔ ضعیفی. رجیستر جابه‌جا می‌کند؛ معنا حمل نمی‌کند، و نمی‌تواند تشخیص دهد که معنا از اعداد فاصله گرفته است.

همین یک ویژگی، انضباطی را که این نوشته توصیه می‌کند توضیح می‌دهد. نقشهٔ رجیستر، مبنای آدرس‌دهی، ترتیب کلمه و نرخ‌های polling جزئیات اداری نیستند — بخش‌هایی از رابط‌اند که پروتکل از تعریف‌شان سر باز زده، و بنابراین همان بخش‌هایی‌اند که شکست خواهند خورد. آن‌ها را صریح مهندسی کنید و Modbus TCP بیست سال کار می‌کند. ضمنی رهایشان کنید و پروتکل کامل و بی‌نقص به کار خود ادامه می‌دهد، در حالی که اعداد غلط تحویل می‌دهد.
