# معماری مدرن PLC برای کارخانه‌های بزرگ صنعتی

## خلاصهٔ فنی

در یک سیستم اتوماسیون در مقیاس کارخانه، معماری PLC یک تمرین سایزینگ نیست. تعداد کنترلرها، محل مرزهای تفکیک، نحوهٔ توزیع I/O ریموت و توپولوژی شبکه‌ای که ایمیج فرایند را حمل می‌کند، در مجموع چهار ویژگی عملیاتی را تعیین می‌کنند که هیچ کد کاربردی خوبی نمی‌تواند جبرانشان کند: خطا تا کجا گسترش می‌یابد، برای تعمیر یک ماشین چه بخشی از کارخانه باید متوقف شود، تعویض یک کنترلر چقدر طول می‌کشد، و قطع یک لینک چه مقدار تولید را از بین می‌برد.

این مقاله همین چهار ویژگی را هدف طراحی می‌گیرد و از آنها به عقب برمی‌گردد تا به معماری‌ای برسد که آنها را تأمین کند.

## چرا اهمیت دارد

یک الگوی خرابی رایج در کارخانه‌های موجود چنین شکلی دارد. یک ناحیهٔ تولید در ابتدا با یک کنترلر اتوماسیون شده است. طی یک دهه، خط دوم، یک سلول بسته‌بندی، یک اسکید یوتیلیتی و یک سیستم غبارگیر هم به آن اضافه شده‌اند؛ چون هر بار افزودن I/O به CPU موجود از خرید کنترلر جدید ارزان‌تر بوده است. نتیجه یک پردازنده است که اکنون چهار فرایند بی‌ارتباط را در اسکن خود حمل می‌کند.

هیچ ایرادی در کد وجود ندارد. اما کارخانه ویژگی‌ای پیدا کرده که هیچ‌کس انتخابش نکرده است: هر به‌روزرسانی فرم‌ور، هر خرابی سخت‌افزاری و هر خطای راه‌اندازی روی جدیدترین ماشین، اکنون هر چهار فرایند را متوقف می‌کند. هزینهٔ این معماری با نفر-ساعت مهندسی پرداخت نمی‌شود؛ با اختلاف میان یک توقف دوساعته در یک ناحیه و یک توقف دوساعته در یک‌چهارم کارخانه پرداخت می‌شود.

تصمیمی که این وضعیت را ساخت هرگز بازبینی نشد، چون هرگز به‌عنوان یک تصمیم معماری مطرح نشده بود.

## زمینهٔ مهندسی

شکل کلی یک کارخانهٔ بزرگ پیوسته یا گسسته را در نظر بگیرید: چند ناحیهٔ فرایندی که هرکدام ریتم عملیاتی خود را دارند؛ یوتیلیتی‌های مشترک (هوای فشرده، آب خنک‌کننده، غبارگیری) که به همهٔ آنها خدمت می‌دهند؛ یک ستون فقرات انتقال مواد که آنها را به هم وصل می‌کند؛ و مجموعه‌ای از پکیج‌یونیت‌ها که سازندگان OEM با کنترلرهای مخصوص خودشان تحویل داده‌اند.

سه نیرو معماری را در جهت‌های متفاوت می‌کشند:

- **جفت‌شدگی فرایندی.** دو تجهیز که باید در مقیاس میلی‌ثانیه با هم اینترلاک شوند — یک درایو و شریک تقسیم بارش، یک پرس و ترانسفر آن — می‌خواهند در یک کنترلر باشند، جایی که اینترلاک به‌جای یک تراکنش شبکه، یک دسترسی حافظه است.
- **تفکیک برای در دسترس بودن.** دو ناحیه‌ای که می‌توانند مستقل کار کنند می‌خواهند در کنترلرهای *متفاوت* باشند تا توقف یکی توقف دیگری نباشد.
- **استقلال چرخهٔ عمر.** پکیج‌یونیتی که سازنده در دوران گارانتی سرویسش می‌کند، کنترلر خودش را می‌خواهد تا برنامهٔ فرم‌ور سازنده، برنامهٔ فرم‌ور کارخانه نشود.

معماری یعنی حل‌وفصل صریح این سه نیرو، ناحیه به ناحیه — نه واگذار کردن آن به ارزان‌ترین پیشنهاد قیمت I/O.

## معماری سیستم

مسیر سیگنال در یک سیستم مدرن مقیاس کارخانه لایه‌لایه است و هر لایه جایی است که یک خطا یا مهار می‌شود یا اجازهٔ عبور می‌گیرد:

```text
تجهیز فیلد (سنسور / اکچویتور)
    |
ایستگاه I/O ریموت  ── فیوز محلی، عیب‌یابی کانالی
    |
سگمنت فیلدباس / اترنت صنعتی  ── رینگ یا ستاره، به ازای هر ناحیه
    |
کنترلر ناحیه (PLC)  ── مرز مهار خطا
    |
شبکهٔ کارخانه (لایهٔ فیزیکی مجزا یا جداشده با VLAN)
    |
SCADA / HMI  ── دید عملیاتی
    |
Historian / تحلیل  ── بدون اختیار کنترلی
```

دو ویژگی این نمودار از خودِ بلوک‌ها مهم‌ترند.

نخست، **کنترلر ناحیه مرز مهار خطاست.** خطای پایین‌تر از آن — یک ماژول I/O خراب، یک سگمنت قطع — باید همان ناحیه را تضعیف کند. خطای روی خودش، همان ناحیه را متوقف می‌کند. اما هیچ خطایی در یک ناحیه نباید به ناحیهٔ دیگر برسد؛ و این یعنی کنترلرهای نواحی نباید برای کارکرد ایمن خودشان به یکدیگر وابسته باشند. تبادل داده میان نواحی باید *اطلاعات* حمل کند، نه پرمیسیوهایی که یک ناحیه برای ادامهٔ کار ایمن به آنها نیاز دارد.

دوم، **Historian هیچ اختیار کنترلی ندارد و این باید ساختاری باشد، نه رویه‌ای.** اگر لایهٔ تحلیل بتواند روی ایمیج فرایند بنویسد، آنگاه یک قطعی در تحلیل به یک رویداد فرایندی تبدیل می‌شود. «فقط‌خواندنی» از طریق معماری، بسیار ارزشمندتر از «فقط‌خواندنی» از طریق قرارداد پیکربندی است.

### تفکیک کنترلرها

یک قاعدهٔ قابل دفاع برای تفکیک، به ترتیب اولویت:

۱. **ابتدا دامنهٔ ایمنی.** سنسورها، منطق و المان‌های نهایی یک تابع ایمنی به یک کنترلر ایمنی یا یک دامنهٔ F-CPU تعلق دارند. تقسیم یک تابع ایمنی روی شبکه‌ای که بعد باید صلاحیتش را احراز کنید، هزینه‌ای بزرگ برای یک راحتی معماری کوچک است.
۲. **سپس تأخیر اینترلاک.** تجهیزاتی که باید سریع‌تر از یک رفت‌وبرگشت شبکه به‌علاوهٔ دو اسکن اینترلاک شوند، کنار هم قرار می‌گیرند.
۳. **سپس مرزهای در دسترس بودن.** نواحی‌ای که برنامهٔ عملیات آنها را مستقلاً قابل توقف می‌داند، کنترلر جداگانه می‌گیرند.
۴. **سپس مالکیت چرخهٔ عمر.** پکیج‌های OEM کنترلر خودشان را با یک واسط دادهٔ تعریف‌شده نگه می‌دارند.
۵. **و در آخر بار پردازشی.** تنها اینجاست که ظرفیت CPU وارد می‌شود — و به‌عنوان یک قید بر تفکیک وارد می‌شود، نه به‌عنوان محرک آن.

بیشتر معماری‌های بد از اجرای این فهرست به‌صورت وارونه پدید می‌آیند.

### جانمایی I/O ریموت

I/O ریموت تا حد زیادی بحث قدیمی مارشالینگ متمرکز را فیصله داده، اما تصمیم تازه‌ای می‌آورد: چند ایستگاه، و کجا.

قاعدهٔ سرانگشتی مفید این است که **هر ایستگاه I/O باید متناظر با یک واحد قابل نگهداری باشد.** اگر یک گروه درایو نوار نقاله را می‌توان به‌صورت یک واحد ایزوله کرد، رویش کار کرد و به سرویس بازگرداند، I/O آن باید یک ایستگاه باشد، روی یک تغذیهٔ فیوزدار، با یک هویت عیب‌یابی. وقتی مرزهای ایستگاه، مرزهای نگهداری را قطع می‌کنند، هر مداخله به یک مذاکره دربارهٔ اینکه «چه چیز دیگری هم باید بخوابد» تبدیل می‌شود.

| تصمیم | محرک | خرابی رایج در صورت نادیده گرفتن |
| --- | --- | --- |
| تعداد ایستگاه | ایزولاسیون نگهداری | یک ایزولاسیون، تجهیز بی‌ارتباط را متوقف می‌کند |
| محل ایستگاه | طول کابل، مواجههٔ EMC | مسیرهای طولانی آنالوگ کنار کابل درایو |
| تفکیک تغذیه | مهار خطا | یک فیوز سوخته نیمی از ناحیه را می‌خواباند |
| دانه‌بندی عیب‌یابی | زمان متوسط تعمیر | «یک چیزی در ناحیهٔ ۳ خراب است» |

### توپولوژی شبکه

برای اترنت صنعتی در سطح ناحیه، انتخاب عملی میان ستاره به سمت سوئیچ ناحیه و رینگ با یک پروتکل افزونگی است.

رینگ دقیقاً تحمل یک قطعی کابل را می‌خرد، به بهای یک زمان بازپیکربندی که فرایند باید از آن جان سالم به در ببرد. همین بند آخر است که معمولاً از قلم می‌افتد. بازیابی رینگی در حد ده‌ها میلی‌ثانیه برای یک حلقهٔ کنترل سطح نامرئی است و برای یک کاربرد رجیستر چاپ می‌تواند مرگبار باشد. **حداکثر وقفهٔ قابل تحمل یک ویژگی فرایند است و باید پیش از انتخاب توپولوژی تعیین شود**، نه اینکه بعداً ادعا شود.

پروتکل‌های MRP، RSTP، PRP و HSR واقعاً نقاط متفاوتی روی این منحنی اشغال می‌کنند — PRP و HSR به‌جای بازپیکربندی، با تکثیر فریم افزونگی بدون وقفه فراهم می‌کنند، به بهای دو برابر شدن زیرساخت و نیاز به تجهیزات انتهایی سازگار. پروتکل رینگی که به این دلیل انتخاب شده که «سوئیچ‌ها پشتیبانی می‌کنند» و نه به این دلیل که زمان بازیابی‌اش با تحمل اندازه‌گیری‌شدهٔ فرایند مقایسه شده، یک حدس است که لباس طراحی پوشیده.

## اصول بنیادی مهندسی

### قطعیت زمانی یک بودجه است، نه یک ویژگی

کنترلر «قطعیت» ندارد؛ یک توزیع زمان سیکل دارد. جملهٔ مهندسیِ مفید، یک بودجه است:

- زمان به‌روزرسانی I/O روی سگمنت
- به‌علاوهٔ انتقال شبکه و جیتر آن
- به‌علاوهٔ اسکن کنترلر
- به‌علاوهٔ زمان پاسخ المان نهایی

توالی‌ای که باید در یک پنجرهٔ مشخص کامل شود، باید در کل این زنجیره جا شود، نه فقط در اسکن. مهندسان به‌طور معمول همان بخشی را بهینه می‌کنند که در نرم‌افزار برنامه‌نویسی می‌بینند — اسکن — در حالی که جملهٔ غالب در نرخ به‌روزرسانی I/O یک ایستگاه ریموت یا در پاسخ مکانیکی یک شیر نشسته است.

### مهار خطا باید طراحی شود، نه آرزو

برای هر مرز در معماری بپرسید: *وقتی این خراب شود، آن‌طرف چه اتفاقی می‌افتد؟* پاسخ صادقانه اغلب «نمی‌دانیم» است، و راه فهمیدنش استدلال کردن نیست بلکه آزمودن است: کابل را بکشید، تغذیه را قطع کنید، سوئیچ را ری‌استارت کنید و نگاه کنید. مرز مهاری که هرگز آزموده نشده، یک فرض مهار است.

### دادهٔ بین‌کنترلری یک قرارداد است

وقتی ناحیهٔ A به مقداری از ناحیهٔ B نیاز دارد، آن تبادل باید با انضباط یک واسط برخورد شود: ساختار دادهٔ تعریف‌شده، نرخ به‌روزرسانی تعریف‌شده، اعلام صریح کهنگی داده، و رفتار تعریف‌شده در زمان در دسترس نبودن مقدار. حالت خرابی‌ای که باید حذف شود این است: B ارسال را قطع می‌کند و A بی‌نهایت با آخرین مقدار دریافتی ادامه می‌دهد، بدون هیچ نشانه‌ای از اینکه اکنون بر پایهٔ یک عدد کهنه کنترل می‌کند.

## پارامترهای کلیدی

| پارامتر | چه چیزی را تعیین می‌کند | چرا دردسرساز است |
| --- | --- | --- |
| زمان اسکن کنترلر | بازهٔ اجرای منطق | کف تفکیک‌پذیری توالی را تعیین می‌کند |
| جیتر اسکن | نوسان بین سیکل‌ها | خیلی زودتر از میانگین اسکن، توالی‌های زمان‌حساس را می‌شکند |
| زمان به‌روزرسانی I/O | تازگی دادهٔ فیلد | اغلب بر کل تأخیر حلقه غالب است |
| بار CPU | فضای رشد منطق آینده | CPU با بار ۸۵٪ حاشیهٔ راه‌اندازی ندارد |
| زمان بازیابی شبکه | تحمل در زمان قطعی | باید زیر تحمل فرایند باشد، نه زیر عدد دیتاشیت |
| بار ارتباطی | ترافیک سیکلیک + غیرسیکلیک | عیب‌یابی غیرسیکلیک بدون بودجه‌بندی، زمان‌بندی سیکلیک را مختل می‌کند |

## حالت‌های خرابی

**از دست رفتن خاموش و جزئی I/O.** یک ایستگاه ریموت از مدار خارج می‌شود. ورودی‌هایش بسته به پیکربندی یا در آخرین وضعیت فریز می‌شوند یا به صفر می‌افتند. منطقی که هرگز وضعیت ایستگاه را بررسی نمی‌کند، با مقادیری ادامه می‌دهد که دیگر اندازه‌گیری نیستند. این خطرناک‌ترین خرابی رایج در I/O توزیع‌شده است و در عین حال ساده‌ترین برای پیشگیری: وضعیت عیب‌یابی هر ایستگاه باید ورودیِ ارزیابی‌شدهٔ منطقی باشد که از آن استفاده می‌کند.

**خزش زمان اسکن.** پروژه‌های پیاپی منطق اضافه می‌کنند. هیچ‌کس دوباره اندازه نمی‌گیرد. زمان سیکل آرام‌آرام بالا می‌رود تا توالی‌ای که در راه‌اندازی قابل اعتماد بود، در یک نرخ تولید مشخص به‌صورت متناوب اشتباه شود — همان خرابی کلاسیک «فقط شیفت شب که تند کار می‌کنیم اتفاق می‌افتد».

**رینگی که بسته نشده.** رینگ نصب می‌شود، بعد یک وصلهٔ موقت در یک تعمیر اساسی آن را باز رها می‌کند. کامل کار می‌کند، چون رینگ باز صرفاً یک باس خطی است. کامل کار می‌کند تا روزی که کسی کابلی را جابه‌جا کند، و آن‌وقت به‌عنوان یک باس خطی بدون هیچ افزونگی از کار می‌افتد. به همین دلیل یکپارچگی رینگ باید یک وضعیت پایش‌شده و آلارم‌دار باشد، نه یک تیک در چک‌لیست راه‌اندازی.

**کشف وابستگی بین‌ناحیه‌ای هنگام خرابی.** ناحیهٔ A می‌ایستد. ناحیهٔ B که مستقل تصور می‌شد نیز می‌ایستد، چون سال‌ها پیش یک پرمیسیو به‌عنوان راه‌حل موقت از A گرفته شده است. وابستگی سال‌ها وجود داشته و فقط در شرایط خرابی کشف شده است.

## عیب‌یابی و تشخیص

وقتی یک سیستم توزیع‌شده به‌صورت متناوب بدرفتاری می‌کند، پرسش کارآمد «چه چیزی خراب است؟» نیست، بلکه «شواهد کدام لایه با کدام لایه تناقض دارد؟» است. با ثبت زمان، این موارد را جمع کنید:

۱. بافر عیب‌یابی کنترلر — روایت خود کنترلر از آنچه دیده است.
۲. آمار پورت تجهیزات شبکه — خطاها، discard‌ها و نوسان لینک به ازای هر پورت.
۳. وضعیت عیب‌یابی ایستگاه ریموت — به ازای هر ایستگاه و هر کانال.
۴. آمار زمان سیکل — کمینه، بیشینه و جاری؛ نه فقط جاری.
۵. رویداد فرایندی که از نظر زمانی همبسته است.

همبستگی از هر تک‌آیتم مهم‌تر است. یک ورودی عیب‌یابی در کنترلر بدون خطای متناظر در پورت، به مشکل سمت کنترلر یا تغذیه اشاره دارد؛ خطاهای پورت با بافر تمیز کنترلر، به یک مشکل لایهٔ فیزیکی اشاره دارد که کنترلر تا اینجا از آن عبور کرده است. افزایش شمارندهٔ discard روی یک پورت که همیشه پیش از رویداد رخ می‌دهد، در سه تکرار، دیگر یک نظریه نیست — شاهد است.

انضباطی که باید بر آن پافشاری کرد: **هر تغییر راه‌اندازی را با تاریخ و دلیلش ثبت کنید.** خرابی‌های متناوب توزیع‌شده با تنگ کردن دامنهٔ شواهد پیدا می‌شوند و تغییرات هم‌زمان توانایی نسبت دادن نتیجه را از بین می‌برند.

## نمونهٔ صنعتی

*آنچه در ادامه می‌آید یک سناریوی مهندسی توضیحی است، نه شرح یک پروژهٔ مشخص.*

یک ترمینال مواد فله سه خط بارگیری کشتی مستقل دارد که یک ستون فقرات نوار نقالهٔ مشترک و یک سیستم غبارگیر مشترک را به اشتراک می‌گذارند. طراحی اولیه هر سه خط و سرویس‌های مشترک را روی دو کنترلر قرار داده بود که تقسیم‌بندی‌شان بر اساس محل فیزیکی تابلو بود، نه بر اساس فرایند.

نتیجه: غبارگیری که طبق مجوز زیست‌محیطی برای کارکرد هر خط الزامی است، در همان کنترلری قرار دارد که خطوط ۱ و ۲ را نیز اجرا می‌کند. یک به‌روزرسانی فرم‌ور روی آن کنترلر — که برای تغییری در خط ۱ لازم است — غبارگیری و در نتیجه خط ۳ را هم از کار می‌اندازد، با وجود اینکه خط ۳ هیچ رابطهٔ عملکردی با آن کار ندارد.

راه‌حل معماری، سخت‌افزار بیشتر نیست؛ ترسیم دوبارهٔ مرز است. سرویس‌های مشترکی که پیش‌شرط کارکرد هر خط هستند، به کنترلر اختصاصی خودشان با چرخهٔ عمر مستقل تعلق دارند تا پنجرهٔ تعمیرات هیچ خطی به پنجرهٔ تعمیرات کل کارخانه تبدیل نشود. آنگاه هر خط بارگیری کنترلر خودش را دارد و وضعیت غبارگیری را به‌عنوان یک واسط با رفتار صریح در قبال دادهٔ کهنه مصرف می‌کند.

محتوای مهندسی این تغییر اندک است. محتوای در دسترس بودن آن بزرگ است، و کاملاً با محل ترسیم مرز تعیین می‌شود.

## موازنه‌های مهندسی

| انتخاب | چه می‌دهد | چه می‌گیرد |
| --- | --- | --- |
| کنترلرهای بیشتر و کوچک‌تر | مهار خطا، نگهداری مستقل | واسط‌های بین‌کنترلری بیشتر برای تعریف و آزمون |
| کنترلرهای کمتر و بزرگ‌تر | اینترلاک ساده، یکپارچه‌سازی کمتر | شعاع تخریب بزرگ‌تر در هر خرابی |
| توپولوژی رینگ | تحمل یک قطعی | زمان بازیابی باید در فرایند جا شود |
| PRP/HSR | افزونگی بدون وقفه | زیرساخت دوبرابر، نیاز به پشتیبانی تجهیزات |
| I/O ریموت متراکم | کابل کمتر، عیب‌یابی محلی | مرز ایستگاه باید با مرز نگهداری منطبق باشد |

هیچ نقطهٔ جهان‌شمولِ درستی روی این محورها وجود ندارد. فقط یک نقطهٔ قابل دفاع برای یک کارخانهٔ مشخص وجود دارد، و قابل دفاع بودن مستلزم آن است که استدلال مکتوب شده باشد.

## اشتباهات رایج طراحی

- **تعیین CPU پیش از ترسیم مرزها.** تفکیک باید کنترلر را تعیین کند؛ اما بیش از حد رایج است که کنترلر تفکیک را تعیین کند.
- **برخورد با پکیج OEM به‌عنوان جعبهٔ سیاه بدون مشخصات واسط.** آن پکیج چه مشخص کرده باشید چه نکرده باشید واسط دارد؛ تنها پرسش این است که آن واسط طراحی شده یا بعداً کشف می‌شود.
- **این فرض که شبکه سالم است چون فرایند کار می‌کند.** شبکه‌ای که در آستانهٔ خطاست و شبکه‌ای در سلامت کامل، هر دو شبیه یک فرایند در حال کارند — دقیقاً تا لحظه‌ای که دیگر نیستند.
- **باقی نگذاشتن حاشیهٔ CPU و حافظه.** کنترلری که با بار ۸۵٪ تحویل شده، جایی برای عیب‌یابی و منطق موقتی که خود راه‌اندازی لازم دارد ندارد.
- **پرمیسیوهای بین‌ناحیه‌ای که فرصت‌طلبانه برداشته شده‌اند.** هر کدامشان یک جفت‌شدگی مستندنشده است که در شرایط خرابی کشف خواهد شد.

## ملاحظات راه‌اندازی

معماری یا در راه‌اندازی راستی‌آزمایی می‌شود یا اصلاً راستی‌آزمایی نمی‌شود. سه آزمون ارزش وقت گذاشتن دارند:

- **هر سگمنت شبکه را عمداً قطع کنید**، در شرایط کنترل‌شده، و ثبت کنید فرایند واقعاً چه می‌کند. آن را با آنچه طراحی گفته بود مقایسه کنید.
- **تغذیهٔ هر ایستگاه I/O ریموت را قطع کنید** و تأیید کنید منطق آن را تشخیص می‌دهد و طبق طراحی واکنش نشان می‌دهد، نه اینکه با ورودی‌های فریزشده ادامه دهد.
- **عدد بار کنترلر را در پیکربندی نهایی سایت ثبت کنید**، نه در چیدمان آزمایشگاهی که هنوز نه HMIای به آن وصل است و نه ترافیک غیرسیکلیکی دارد.

نتایج را ثبت کنید. همین عدد است که در بازبینی توسعهٔ بعدی نشان می‌دهد حاشیه واقعاً کجا رفته است.

## ملاحظات ایمنی

توابع ایمنی معماری خاص خود را دارند که استانداردهای ایمنی عملکردی همان صنعت بر آن حاکم است — IEC 61508 به‌عنوان مبنای عمومی، با IEC 61511 برای صنایع فرایندی و استانداردهای ایمنی ماشین‌آلات برای ایمنی ماشین. نکتهٔ معماری مرتبط با بحث ما مسئلهٔ دامنه است: یکپارچگی یک تابع ایمنی، ویژگی کل زنجیرهٔ آن است؛ پس توزیع آن زنجیره روی یک شبکه، آن شبکه را به بخشی از تابع ایمنی و بخشی از آنچه باید ارزیابی شود تبدیل می‌کند.

استقلال نکتهٔ دوم است. لایهٔ ایمنی که به همان کنترلر، همان تغذیه و همان شبکهٔ لایهٔ کنترل پایه وابسته باشد، آن استقلالی را که کاهش ریسکش بر پایهٔ آن اعتبار گرفته فراهم نمی‌کند.

خطر ویژهٔ معماری توزیع‌شده این است که تجهیزی که یک سیگنال به حرکت درمی‌آورد اغلب در اتاقی نیست که سیگنال از آن آزمون می‌شود. پیش از نخستین برق‌دار شدن هر ایستگاه باید تکلیف کسانی که ممکن است در دسترس آنچه آن ایستگاه می‌راند باشند روشن شود، و نخستین برق‌دار کردن یک ایستگاه دور به‌عنوان یک فعالیت میدانی برنامه‌ریزی می‌شود نه فعالیتی در اتاق کنترل.

## ملاحظات امنیت سایبری

تفکیک معماری و ناحیه‌بندی امنیتی، یک فعالیت واحدند که به دو دلیل انجام می‌شوند، و بهتر است یک بار انجام شوند نه دو بار. مدل zone-and-conduit در IEC 62443 به‌طور طبیعی روی کنترلرهای ناحیه‌ای می‌نشیند: یک ناحیه یک zone است، تبادل دادهٔ بین‌ناحیه‌ای یک conduit است، و conduit همان جایی است که می‌توان سیاست اعمال کرد.

دو پیامد که ارزش دارد از ابتدا در طراحی لحاظ شوند: شبکهٔ کارخانه و سگمنت‌های ناحیه‌ای نباید یک دامنهٔ broadcast تخت باشند، و دسترسی مهندسی — مسیری که کسی از طریق آن برنامه دانلود می‌کند — باید یک conduit عامدانه و کنترل‌شده باشد، نه یک اتفاق ناشی از توپولوژی.

## توصیهٔ عملی مهندسی

- مرزهای کنترلر را به ترتیب از دامنهٔ ایمنی، تأخیر اینترلاک، تفکیک در دسترس بودن و مالکیت چرخهٔ عمر ترسیم کنید و استدلال را مکتوب کنید.
- مرزهای ایستگاه I/O را با مرزهای ایزولاسیون نگهداری منطبق کنید.
- پیش از انتخاب پروتکل افزونگی، وقفهٔ قابل تحمل فرایند را تعیین کنید.
- وضعیت عیب‌یابی ایستگاه ریموت را در همان منطقی که ورودی‌هایش را مصرف می‌کند ارزیابی کنید.
- دادهٔ بین‌کنترلری را به‌عنوان یک واسط با رفتار صریح در قبال کهنگی مشخص کنید.
- کل زنجیرهٔ تأخیر را بودجه‌بندی کنید، نه فقط اسکن را.
- مرزهای مهار را در راه‌اندازی به‌صورت فیزیکی آزمون کنید و مبنای اندازه‌گیری‌شده را ثبت کنید.
- روی بار CPU، حافظه و ارتباطات حاشیهٔ واقعی باقی بگذارید.

## جمع‌بندی

معماری یک سیستم PLC در مقیاس کارخانه، مدت‌ها پیش از نوشتن اولین بلوک تعیین می‌شود، و با شمار اندکی از انتخاب‌های مرزی تعیین می‌شود: کنترلرها کجا تقسیم می‌شوند، ایستگاه‌های I/O کجا تقسیم می‌شوند، شبکه از چه چیزی جان سالم به در می‌برد، و چه چیزی میان نواحی عبور می‌کند. همین انتخاب‌ها تعیین می‌کنند که یک خرابی هزینهٔ یک ماشین را دارد یا هزینهٔ یک کارخانه را.

این‌ها در بیشتر پروژه‌ها کم‌مستندترین تصمیم‌های کل طراحی هم هستند. گرفتن صریح این تصمیم‌ها — با استدلال ثبت‌شده و مهار آزموده‌شده — پرمنفعت‌ترین کار مهندسی موجود در کنترل صنعتی است، و در برابر توقفی که پیشگیری می‌کند تقریباً هیچ هزینه‌ای ندارد.
