# معماری مدرن SCADA برای تأسیسات صنعتی

## خلاصهٔ فنی

«SCADA» نام مجموعه‌ای از نقش‌هاست، نه یک اپلیکیشن. اکتساب داده، پردازش آلارم و رویداد، تاریخ‌نگاری، نمایش اپراتوری، مهندسی و گزارش‌گیری واقعاً الزامات دسترس‌پذیری متفاوت، پیامدهای خرابی متفاوت و چرخه‌های عمر متفاوتی دارند — و طراحی‌ای که آنها را یک محصول نصب‌شدنی واحد ببیند، بدترین ویژگی دسترس‌پذیری کل مجموعه را به ارث می‌برد.

این مقاله دربارهٔ مرزهای میان این نقش‌هاست: کجا بنشینند، چه چیزی از آنها عبور کند، و معماری حاصل وقتی یک بخش خراب می‌شود چگونه رفتار کند.

## چرا اهمیت دارد

پرسشی که باید از هر طراحی SCADA پرسید این نیست که «کار می‌کند؟» بلکه این است که «وقتی هر بخشش می‌ایستد، چه چیزی متوقف می‌شود؟»

در سیستمی که اکتساب، تاریخ‌نگاری و مهندسی یک میزبان مشترک دارند، پاسخ این است: همه‌چیز، از جمله سابقهٔ آنچه در حین قطعی رخ داده. در سیستمی که این نقش‌ها جدا شده‌اند، خرابی ایستگاه مهندسی از نظر عملیاتی هیچ هزینه‌ای ندارد، خرابی هیستورین پیوستگی داده را می‌گیرد نه کنترل را، و تنها خرابی اکتساب است که دید کارخانه را از بین می‌برد.

اینها سه رویداد کاملاً متفاوت‌اند. طراحی‌ای که نتواند تفکیکشان کند، طوری بهره‌برداری می‌شود که گویی هر مشکل SCADA یک اورژانس کارخانه‌ای است — که هم فرساینده است و هم سرانجام حساسیت‌زدا.

دلیل دوم اهمیت این موضوع آن است که **SCADA یک لایهٔ نظارتی است، نه لایهٔ کنترل**. کنترل کارخانه در PLCها و RTUها زندگی می‌کند. تأسیساتی که درست معماری شده باشد، در غیاب کامل SCADA همچنان ایمن و در وضعیت جاری خود به کار ادامه می‌دهد. اگر از دست رفتن SCADA تولید را متوقف کند، یعنی نوعی تابع کنترلی در لایهٔ اشتباه پیاده شده است، و این صرف‌نظر از میزان قابلیت اطمینان SCADA یک نقص معماری است.

## تفکیک نقش‌ها

```text
Enterprise / IT network
        |
    Firewall
        |
Industrial DMZ  -- replicated historian, reporting, remote-access broker
        |
   OT firewall
        |
============ OT / supervisory zone =====================
   |            |              |               |
 SCADA       Historian     Engineering      Operator
 server      (primary)     station          stations
   |
Industrial Ethernet (process control network)
   |
PLC / RTU / remote I/O / intelligent devices
```

هر نقش و رویدادی که باید بتواند تحملش کند:

| نقش | کارکرد | نیاز دسترس‌پذیری | پیامد از دست رفتن |
| --- | --- | --- | --- |
| سرور اکتساب / SCADA | پیمایش تجهیزات، نگهداری ایمیج بی‌درنگ، ارزیابی آلارم | بالاترین در لایهٔ نظارتی | دید کارخانه می‌رود؛ کنترل در PLC ادامه دارد |
| هیستورین | ماندگارسازی سری زمانی و رویداد | بالا، اما با بافر، تحمل شکاف کوتاه دارد | شکاف در پیوستگی داده؛ بدون اثر عملیاتی فوری |
| ایستگاه‌های اپراتوری | نمایش فرایند، پذیرش اقدام اپراتور | افزونگی از راه تعداد، نه جفت‌سازی | از دست رفتن یکی = جابه‌جایی یک اپراتور |
| ایستگاه مهندسی | پیکربندی، دانلود، کنترل نسخه | کمترین | بدون اثر عملیاتی؛ توان تغییر موقتاً متوقف |
| گزارش / تحلیل | تجمیع برای مصرف‌کنندگان غیربی‌درنگ | کمترین | گزارش با تأخیر |

نکتهٔ مهندسی این جدول، ستون آخر است. **نقش‌هایی با پیامد از دست رفتن متفاوت نباید دامنهٔ خرابی مشترک داشته باشند.** نصب نرم‌افزار ایستگاه مهندسی روی سرور SCADA یعنی یک کار معمول مهندسی می‌تواند دید کارخانه را بی‌ثبات کند — و کارهای مهندسی ذاتاً همان‌هایی هستند که تغییرات آزموده‌نشده دارند.

## طراحی لایهٔ اکتساب

**پیمایش در برابر گزارش بر اساس استثنا.** پیمایش سیکلیک قابل پیش‌بینی است و استدلال دربارهٔ آن ساده؛ هزینه‌اش پهنای باند و بار ارتباطی کنترلر متناسب با تعداد تگ است نه با نرخ تغییر. گزارش بر اساس استثنا این را وارونه می‌کند: فرایند آرام تقریباً هیچ هزینه‌ای ندارد، اما یک اختلال گستردهٔ کارخانه‌ای انفجاری از داده تولید می‌کند، دقیقاً وقتی شبکه کمترین توان جذب را دارد. هیچ‌کدام جهان‌شمول درست نیستند. آنچه اهمیت دارد این است که انتخاب بر پایهٔ پروفایل اندازه‌گیری‌شدهٔ تغییر تگ‌ها انجام شود، نه از روی یک قالب به ارث برسد.

**بار ارتباطی ویژگی کنترلر است، نه فقط شبکه.** هر اتصال نظارتی منابع کنترلر را مصرف می‌کند — نشست‌ها، اسلات‌های اتصال، بودجهٔ ارتباط غیرسیکلیک. طراحی‌ای که یک سرور SCADA دوم، یک کالکتور هیستورین و سه کلاینت مهندسی اضافه کرده، چهار مصرف‌کننده به هر کنترلر افزوده است، و ظرفیت ارتباطی کنترلر به ازای هر مدل مشخص است. این رایج‌ترین علت «زمان اسکن PLC بعد از ارتقای SCADA بالا رفت» است.

**کیفیت داده باید مدل شود، نه فرض.** یک مقدار نظارتی دست‌کم سه وضعیت دارد: خوب، کهنه، در دسترس نیست. اگر معماری اینها را در یک عدد فرو بکاهد، آنگاه یک خرابی ارتباطی به‌صورت قرائتی فریزشده اما محتمل ظاهر می‌شود — همان حالت خرابی‌ای که I/O توزیع‌شده را خطرناک می‌کند، این بار ارتقا یافته به لایهٔ نظارتی جایی که اپراتورها تصمیم می‌گیرند. هر مقداری که وارد SCADA می‌شود باید نشانگر کیفیت حمل کند، و هر نمایش و محاسبه‌ای که مصرفش می‌کند باید به آن نشانگر احترام بگذارد.

## همگام‌سازی زمان

انضباط زمانی خاموش‌ترین تصمیم معماری است و بیش از همه تحلیل پس از رویداد را ناممکن می‌کند.

وقتی کارخانه تریپ می‌کند، پرسش مفید ترتیب رویدادهاست. پاسخ به آن مستلزم قابل مقایسه بودن مُهرهای زمانی تجهیزات مختلف است، که سه چیز می‌خواهد:

۱. **یک سلسله‌مراتب منبع زمان واحد.** یک منبع معتبر که به پایین توزیع می‌شود. دو منبع مستقل در یک کارخانه، دو سابقهٔ رویداد ناسازگار تولید می‌کنند.
۲. **مُهر زمانی تا حد ممکن نزدیک به رویداد.** اینکه برچسب زمانی کجا زده می‌شود تعیین می‌کند بعدها چه پرسشی می‌توان از آرشیو کرد؛ لایهٔ اکتساب تنها جایی است که این انتخاب انجام‌شدنی است، و یک‌بار در زمان طراحی انجام می‌شود. تجهیزاتی که می‌توانند در مبدأ مُهر بزنند باید بزنند، و معماری باید آن مُهر را حمل کند نه بازنویسی.
۳. **تصمیم صریح دربارهٔ منطقهٔ زمانی و ساعت تابستانی.** ذخیرهٔ زمان محلی در هیستورین سالی یک ساعت مبهم و سالی یک ساعت مفقود می‌سازد. ذخیرهٔ UTC و نمایش محلی تنها ترتیب بدون ابهام است.

آزمون عملی: پس از هر رویداد کارخانه، آیا کسی می‌تواند توالی را در میان عیب‌یابی PLC، رویدادهای SCADA و هیستورین بدون افست دستی ساعت بازسازی کند؟ اگر نه، معماری زمان تمام نشده است.

## مرزهای ناحیه و DMZ

مدل ناحیه — برگرفته از تفکر zone-and-conduit در IEC 62443 — به‌طور طبیعی روی SCADA می‌نشیند، و پیامد عملی اصلی‌اش این است: **مصرف‌کنندگان سازمانی نباید دست در ناحیهٔ OT ببرند.**

الگویی که این را محقق می‌کند یک DMZ است که هیستورین تکثیرشده و سرویس‌های گزارش را در خود دارد. کاربران کسب‌وکار از نسخهٔ تکثیرشده پرس‌وجو می‌کنند؛ جریان تکثیر یک‌طرفه است و از یک conduit کنترل‌شده عبور می‌کند. بنابراین ناحیهٔ OT اصلاً ترافیک ورودی کسب‌وکار ندارد.

آنچه این می‌خرد فقط امنیت نیست. چرخه‌های عمر را هم جدا می‌کند: پشتهٔ گزارش‌گیری می‌تواند طبق تقویم کسب‌وکار وصله، ارتقا و ری‌استارت شود، بدون گفت‌وگوی کنترل تغییر دربارهٔ شبکهٔ کنترل فرایند.

دو تصمیم مرتبط به اینجا تعلق دارند:

- **دسترسی مهندسی از راه دور** یک conduit است و باید همان‌طور طراحی شود: با واسط، احراز هویت‌شده، لاگ‌شده، و پایان‌یافته در DMZ نه در ناحیهٔ OT.
- **مسیر خواندن و نوشتن سزاوار برخورد جداگانه‌اند.** سیستم نظارتی‌ای که فقط می‌خواند سطح پیامد بنیادی کوچک‌تری از سیستمی دارد که ست‌پوینت می‌نویسد. جایی که نوشتن لازم است، باید برشمرده و محدود شود، نه اینکه به‌صورت ضمنی در یک اتصال همه‌منظوره باشد.

## افزونگی — دامنه و صداقت

افزونگی به نقش‌های مشخص تعلق دارد، نه به «SCADA» به‌طور کلی.

نقش اکتساب معمولاً همانی است که یک جفت افزونه را توجیه می‌کند، چون از دست رفتنش دید کارخانه را می‌برد. هیستورین‌ها بیشتر با بافر store-and-forward در کالکتور محافظت می‌شوند تا با سرور افزونه: اگر کالکتور در زمان قطعی هیستورین بافر کند و پس از بازیابی ارسال کند، شکاف داده خودبه‌خود بسته می‌شود. ایستگاه‌های اپراتوری با داشتن چند عدد افزونه می‌شوند، نه با جفت کردن.

دو هشدار صادقانه، که در مقالهٔ همراه دربارهٔ معماری‌های افزونهٔ SCADA به‌درستی بررسی می‌شوند:

- **جفت، سیستم دیگری است نه نسخهٔ ایمن‌ترِ همان سیستم.** دو سرور مسئلهٔ داوری را وارد می‌کنند که سرور تنها نداشت، و همان داوری است که خراب می‌شود: دوپارگی مغز، و سوئیچ‌اووری که به‌جای از دست رفتن واقعی با یک گذر لحظه‌ای فعال شود.
- **پس جفت کردن یک تصمیم دامنه است نه ارتقای قابلیت اطمینان.** انتخاب اینکه کدام نقش جفت بگیرد یعنی پذیرفتن پیچیدگی داوری برای آن نقش و رد کردنش برای بقیه — و به همین دلیل بافر کردن در کالکتور اغلب بهتر از سرور دوم به هیستورین خدمت می‌کند.

## حالت‌های خرابی

**خرابی خاموش اکتساب.** سرور SCADA به کار ادامه می‌دهد و آخرین مقادیر دریافتی را نمایش می‌دهد. هیچ‌چیز آشکارا اشتباه نیست؛ فقط اعداد از تغییر ایستاده‌اند. به همین دلیل وضعیت کیفی «در دسترس نیست» باید به نمایشگر برسد، نه اینکه هموار شود.

**شکاف هیستورین که حین بررسی کشف می‌شود.** داده‌ای که برای توضیح یک رویداد لازم است دقیقاً برای دورهٔ همان رویداد غایب است، چون اختلالی که رویداد را ساخت جمع‌آوری را هم مختل کرد. بافر store-and-forward در کالکتور راهکار است، و عمق بافرش یک پارامتر مهندسی است نه یک پیش‌فرض.

**تغییر مهندسی که بهره‌برداری را بی‌ثبات می‌کند.** یک دانلود پیکربندی، به‌روزرسانی درایور یا آزمونی که روی میزبان مشترک انجام می‌شود، اکتساب زنده را متأثر می‌کند. با تفکیک نقش کاملاً پیشگیری می‌شود.

**دریفت زمان که لاگ رویداد را بی‌استفاده می‌کند.** تجهیزات ثانیه‌ها با هم اختلاف دارند؛ توالی تریپ قابل بازسازی نیست؛ بررسی با بحث به نتیجه می‌رسد نه با شواهد.

**اشباع ارتباطی کنترلر.** هر مصرف‌کنندهٔ نظارتی افزوده به‌تنهایی نامرئی و در مجموع تعیین‌کننده است. نشانه: افزایش زمان اسکن و خطاهای ارتباطی متناوب پس از توسعه‌ای نظارتی که هیچ‌کس آن را به کنترلر ربط نداده بود.

## عیب‌یابی: دادهٔ کهنه در یک ناحیه

*آنچه در ادامه می‌آید یک نمونهٔ مهندسیِ توضیحی است، نه گزارش یک پروژهٔ مشخص.*

**نشانه:** مقادیر یک ناحیهٔ فرایندی روی نمایشگرهای اپراتوری به‌روزرسانی نمی‌شوند. سایر نواحی عادی‌اند. PLC آن ناحیه در حال کار است.

**شواهدی که باید جمع شود:**

- نشانگر کیفیت روی تگ‌های متأثر (خوب / کهنه / در دسترس نیست)
- اینکه زمان سیکل و بافر عیب‌یابی خود PLC تمیز است یا نه
- وضعیت اتصال درایور SCADA برای آن کنترلر
- شمار نشست/اتصال کنترلر در برابر ظرفیت مشخص‌شده‌اش
- آمار پورت سوئیچ در مسیر آن کنترلر
- اینکه تگ‌های متأثر یک درایور، یک اتصال یا یک مسیر شبکه را مشترک دارند یا نه

**استدلال:** اگر PLC سالم و عیب‌یابی‌اش تمیز است، خطا بالای کنترلر است. اگر همهٔ تگ‌های متأثر یک اتصال درایور مشترک دارند، خطا همان اتصال است نه شبکه. اگر شمار نشست کنترلر روی حد خود است، جدیدترین مصرف‌کننده رد شده — که به یک افزودهٔ نظارتی اخیر اشاره دارد نه اصلاً به یک خرابی. اگر آمار پورت افزایش خطا روی یک مسیر نشان دهد، لایهٔ فیزیکی نامزد است.

تمایزی که اهمیت دارد: **PLC سالم با دادهٔ کهنهٔ SCADA یک مشکل لایهٔ نظارتی است**، و جست‌وجوی آن در لایهٔ کنترل، شیفت را هدر می‌دهد.

## چرخهٔ عمر و نگهداشت‌پذیری

سیستم‌های SCADA از سازندگانشان عمر بیشتری می‌کنند، و دو شیوه تعیین می‌کنند که آیا این قابل تحمل است.

**پیکربندی زیر کنترل نسخه، با مبنای تعریف‌شده.** پرسش «بین نسخه‌ای که کار می‌کرد و نسخه‌ای که نمی‌کند چه چیزی تغییر کرد» باید پاسخ‌پذیر باشد. این برای گرافیک‌ها و پایگاه تگ‌ها به همان اندازه صادق است که برای کد PLC.

**قرارداد مستند نام‌گذاری تگ که ناحیه، تجهیز و عملکرد را کد می‌کند.** تگی که در یک آلارم دیده می‌شود باید منبعش را بدون ابزار cross-reference پیدا کند. این همان انضباطی است که برنامه‌های PLC را نگهداشت‌پذیر می‌کند، اعمال‌شده بر لایهٔ نظارتی که مخاطبش گسترده‌تر است.

عدم‌تقارن چرخهٔ عمر که باید برایش برنامه‌ریزی کرد: PLCها معمولاً بسیار طولانی‌تر از نسل‌های سیستم‌عامل سرور در سرویس می‌مانند. معماری‌ای که نرم‌افزار نظارتی را محکم به یک نسل خاص سیستم‌عامل گره بزند، مدت‌ها پیش از کارخانه با یک مهاجرت اجباری روبه‌رو می‌شود — و این استدلالی است به نفع نگه داشتن واسط‌ها (OPC UA، ساختارهای تگ مستند) به‌جای جفت‌شدگی‌های اختصاصی در مرزها.

## توصیهٔ عملی مهندسی

- اکتساب، تاریخ‌نگاری، مهندسی و گزارش‌گیری را در دامنه‌های خرابی مجزا جدا کنید.
- کنترل را در لایهٔ PLC/RTU نگه دارید؛ راستی‌آزمایی کنید کارخانه در غیاب کامل SCADA ایمن است.
- کیفیت داده را صریح مدل کنید و بگذارید به اپراتور برسد.
- یک سلسله‌مراتب منبع زمان برقرار کنید، در مبدأ مُهر بزنید، UTC ذخیره کنید.
- مصرف‌کنندگان سازمانی را پشت نسخهٔ تکثیرشده در DMZ بگذارید؛ ناحیهٔ OT را از ترافیک ورودی کسب‌وکار خالی نگه دارید.
- هر مصرف‌کنندهٔ نظارتی را در برابر ظرفیت ارتباطی مشخص‌شدهٔ کنترلر بشمارید.
- در کالکتور هیستورین بافر بگذارید تا قطعی هیستورین به شکاف داده تبدیل نشود.
- افزونگی را به ازای نقش اعمال کنید و سوئیچ‌اوور را طبق برنامه آزمون کنید.
- پیکربندی SCADA را با مبنای تعریف‌شده زیر کنترل نسخه ببرید.

## جمع‌بندی

کیفیت یک معماری SCADA با دقتِ نحوهٔ خراب شدنش سنجیده می‌شود. طراحی‌ای که در آن هر خطا به‌صورت «SCADA خوابیده» ظاهر شود، به اپراتور هیچ نگفته و هر رویداد را ناچار می‌کند حداکثری تلقی شود. طراحی‌ای با نقش‌های جداشده، کیفیت دادهٔ صریح، زمان منضبط و مرز ناحیهٔ واقعی، رویدادهایی تولید می‌کند که در چند دقیقه قابل تشخیص‌اند و پیامد عملیاتی‌شان متناسب با چیزی است که واقعاً شکسته.

هیچ‌کدام از اینها از محصول انتخابی نمی‌آید. از تصمیم‌هایی دربارهٔ مرزها می‌آید — که یک بار، زود، گرفته می‌شوند و اصلاح بعدی‌شان گران است.
