# سیکل اسکن PLC، قطعیت زمانی و زمان پاسخ

## خلاصهٔ فنی

از یک مهندس بپرسید PLC چقدر سریع پاسخ می‌دهد، معمولاً زمان اسکن را می‌گوید. آن عدد واقعی است، و تقریباً هرگز جملهٔ غالب نیست. فاصلهٔ میان یک رویداد فیزیکی و یک پاسخ فیزیکی زنجیره‌ای از چهار سهم است، و اجرای کنترلر اغلب کوچک‌ترینشان است.

این مقاله زمان پاسخ را به‌عنوان یک بودجه با جمله‌های نام‌دار بررسی می‌کند، قطعیت زمانی را از سرعت جدا می‌کند، و توضیح می‌دهد چرا جیتر — نوسان میان سیکل‌ها — بسیار پیش از میانگین زمان اسکن، توالی را می‌شکند.

## ایمیج فرایند: برنامه واقعاً چه می‌بیند

مدل اجرای سیکلیک پایهٔ کار است، و بدفهمی آن یک کلاس مشخص از باگ تولید می‌کند.

```text
۱. خواندن ورودی‌ها در ایمیج فرایند
۲. اجرای برنامه در برابر ایمیج
۳. نوشتن ایمیج خروجی روی خروجی‌های فیزیکی
۴. کارهای جانبی (ارتباطات، عیب‌یابی)
   -> تکرار
```

پیامد مهم: **برنامه فیلد را نمی‌بیند؛ یک عکس فوری می‌بیند.** ورودی‌ای که در یک سیکل تغییر کند و برگردد، از دید برنامه اصلاً وجود نداشته است. پالسی کوتاه‌تر از زمان سیکل «گاهی از دست می‌رود» نیست — به‌طور سیستماتیک نامرئی است.

این نقص نیست. همان چیزی است که مدل را قطعی می‌کند: منطق در برابر مجموعه‌ای سازگار از مقادیر ارزیابی می‌شود که نمی‌توانند وسط اسکن زیر پایش عوض شوند. اما یعنی هر رویدادی کوتاه‌تر از سیکل به رفتار متفاوتی نیاز دارد — یک وقفهٔ سخت‌افزاری، یک تسک سریع، یا لَچ کردن در خود دستگاه. تصمیم «PLC می‌گیردش» بدون مقایسهٔ عرض پالس با زمان سیکل، یکی از رایج‌ترین خطاهای زمانی در کنترل صنعتی است.

## بودجهٔ تأخیر

زمان پاسخ به یک رویداد فیلد:

```text
t_response = t_input_detect      (دستگاه + فیلتر ورودی)
           + t_io_update         (نرخ به‌روزرسانی ایستگاه)
           + t_network           (انتقال + جیتر)
           + t_scan              (تا یک سیکل کامل پیش از خوانده شدن ورودی،
                                  به‌علاوهٔ اجرا)
           + t_output_update     (نوشتن خروجی + به‌روزرسانی ایستگاه)
           + t_actuator          (رله، شیر، پاسخ درایو)
```

دو ویژگی این زنجیره به‌طور مداوم دست‌کم گرفته می‌شوند.

**یک سیگنال می‌تواند تقریباً یک سیکل کامل منتظر خوانده شدن بماند.** اگر ورودی درست پس از خوانده شدن ایمیج ورودی فعال شود، تا خواندن بعدی منتظر می‌ماند. به همین دلیل بدترین حالت تأخیر ورودی تقریباً یک سیکل بیشتر از میانگین است، نه صفر.

**جمله‌های مکانیکی و الکتریکی اغلب غالب‌اند.** فیلتر ورودی تنظیم‌شده روی چند میلی‌ثانیه، یا شیری که ده‌ها میلی‌ثانیه برای حرکت لازم دارد، می‌تواند از کل سهم کنترلر بیشتر باشد. بهینه‌سازی اسکن وقتی اکچویتور محدودکننده است هیچ بهبود قابل اندازه‌گیری نمی‌دهد و وقت مهندسی را مصرف می‌کند.

انضباط کار صرفاً این است که بودجه را با اعداد واقعی از دیتاشیت دستگاه‌ها و پیکربندی واقعی ایستگاه بنویسید — نه اینکه فقط دربارهٔ اسکن استدلال کنید چون همان جمله‌ای است که ابزار نشان می‌دهد.

## قطعیت زمانی سرعت نیست

اینها دو ویژگی مستقل‌اند و یکی گرفتنشان خطاهای طراحی واقعی می‌سازد.

**سرعت** یعنی یک سیکل به‌طور میانگین چقدر طول می‌کشد.
**قطعیت زمانی** یعنی آن زمان چقدر محکم کران‌دار است.

کنترلری با سیکل میانگین ۱۰ میلی‌ثانیه و نوسان ±۰٫۲ میلی‌ثانیه برای حرکت هماهنگ بسیار مفیدتر از کنترلری با میانگین ۴ میلی‌ثانیه و نوسان ±۶ میلی‌ثانیه است، با وجود اینکه به‌طور میانگین کندتر است. کنترلر دوم سریع‌تر است و نمی‌توان به آن اعتماد کرد که کاری را در لحظه‌ای قابل پیش‌بینی انجام دهد.

**جیتر همان چیزی است که توالی را می‌شکند.** منطقی که مدت زمان را با شمردن سیکل‌ها محاسبه می‌کند، یا فرض می‌کند دو رویداد با فاصلهٔ زمانی معلوم در رابطهٔ مشخصی دیده خواهند شد، وقتی فاصلهٔ میان سیکل‌ها نوسان کند شکست می‌خورد. این خرابی متناوب و وابسته به بار است، که سخت‌ترین نوع برای تشخیص است.

نتیجهٔ مهندسی: **کمینه، بیشینه و مقدار جاری زمان سیکل را اندازه بگیرید و ثبت کنید — نه فقط جاری را.** مقدار جاری تقریباً هیچ نمی‌گوید. بیشینه بدترین حالتی را می‌گوید که توالی‌های شما باید تحمل کنند، و پراکندگی می‌گوید آیا سیستم اصلاً قطعی هست یا نه.

## ساختار تسک و اولویت

کنترلرهای مدرن چند تسک را در اولویت‌های متفاوت اجرا می‌کنند. تصمیم‌های کاربردی:

| نوع تسک | کاربرد معمول | هشدار طراحی |
| --- | --- | --- |
| سیکلیک (اصلی) | بیشتر منطق کاربردی | در طول عمر پروژه بی‌سروصدا رشد می‌کند |
| وقفهٔ زمانی / cyclic interrupt | کنترل حلقه‌بسته، پایش سریع | هر میلی‌ثانیه محتوا به قیمت اسکن اصلی است |
| وقفهٔ سخت‌افزاری | رویدادهای کوتاه‌تر از سیکل اصلی | هندلر را کمینه نگه دارید |
| Startup | مقداردهی اولیه | هرگز خروجی‌ها را تعریف‌نشده رها نکنید |
| تسک‌های خطا | مدیریت خطا | نبودشان رفتار کنترلر را عوض می‌کند |

رایج‌ترین خطای ساختاری، **استفاده از یک تسک سیکلیک سریع به‌عنوان ظرف عمومی «منطق مهم»** است. یک تسک ۱۰ میلی‌ثانیه‌ای صد بار در ثانیه اجرا می‌شود. منطقی که آنجا قرار می‌گیرد و به آن نرخ نیاز ندارد، CPU‌ای را مصرف می‌کند که آنگاه اسکن اصلی ندارد، و — چون اسکن اصلی را قطع می‌کند — جیتر آن را هم افزایش می‌دهد.

قاعده‌ای که ارزش اعمال دارد: محتوا فقط وقتی در تسک سریع می‌رود که یک الزام بیان‌شده آن نرخ را بخواهد. «آنجا مطمئن‌تر به نظر می‌رسید» یک الزام نیست و هزینهٔ قابل اندازه‌گیری دارد.

**هندلرهای وقفه کوتاه می‌مانند.** هندلر طولانی، اجرای با اولویت پایین‌تر را به مدت کل خودش مسدود می‌کند، که وقفه‌ای را که قرار بود پاسخ‌دهی را بهبود دهد به منبع جیتر برای بقیه تبدیل می‌کند.

## زمان واقعاً کجا می‌رود

وقتی یک سیکل طولانی‌تر از انتظار است، عوامل معمول، تقریباً به ترتیب فراوانی:

- **بار ارتباطی.** ترافیک غیرسیکلیک — کلاینت‌های HMI که poll می‌کنند، ابزارهای عیب‌یابی متصل، ثبت داده — با اجرای سیکلیک رقابت می‌کند. زمان سیکلی که روی میز آرام اندازه‌گیری شده، زمان سیکل تولید با شش کلاینت HMI متصل نیست.
- **حلقه‌هایی با کران وابسته به داده.** حلقه‌ای که تعداد تکرارش به دادهٔ فرایندی بستگی دارد یعنی زمان سیکل به دادهٔ فرایندی بستگی دارد. هر حلقه را صریحاً کران‌دار کنید.
- **دستورهای مسدودکننده.** برخی عملیات ارتباطی و فایلی چند سیکل طول می‌کشند یا مسدود می‌کنند. رفتارشان باید معلوم باشد، نه فرض‌شده.
- **منطق انباشته.** رایج‌ترین علت و کم‌هیجان‌ترین: سه سال افزوده‌شدن که هیچ‌کدام به‌تنهایی اهمیتی نداشتند.

## حالت‌های خرابی

**پالسی که هرگز دیده نمی‌شود.** یک سنسور مجاورتی سیگنالی کوتاه‌تر از زمان سیکل تولید می‌کند. برنامه به‌طور سیستماتیک از دستش می‌دهد، اما فقط در سرعت بالای تولید — پس به‌صورت خطای متناوب وابسته به سرعت بروز می‌کند و گردن سنسور می‌افتد.

**خزش زمان سیکل تا یک time error.** منطق انباشته می‌شود تا زمان پایش رد شود. پاسخ کنترلر یک رفتار پیکربندی‌شده است، و اگر مدیریت time error هرگز مهندسی نشده باشد، نتیجه ممکن است توقف کنترلر باشد.

**شمردن سیکل به‌عنوان ساعت.** منطقی که برای اندازه‌گیری مدت زمان اسکن‌ها را می‌شمارد، زمانی تولید می‌کند که با بار نوسان می‌کند. در راه‌اندازی کار می‌کند و در تولید دریفت می‌کند.

**منطق وابسته به ترتیب.** دو بلوک که درستی‌شان به این بستگی دارد کدام اول اجرا شود. کار می‌کند تا وقتی کسی ترتیب فراخوانی را عوض کند، یا تا وقتی یک تسک سریع بینشان وقفه بیندازد.

**سرریز تسک سریع.** یک cyclic interrupt که محتوایش در بازه‌اش جا نمی‌شود. رفتار در سرریز وابسته به پلتفرم است و هرگز بی‌خطر نیست — و اگر چیزی ارزیابی‌اش نکند، این وضعیت می‌تواند بدون توجه ادامه یابد.

## عیب‌یابی: بررسی یک خطای زمانی

*آنچه در ادامه می‌آید یک سناریوی مهندسی توضیحی است.*

**نشانه:** یک خط بسته‌بندی به‌صورت متناوب محصول را ریجکت می‌کند، بیشتر در سرعت بالاتر خط. تصمیم ریجکت بر پایهٔ قرائت یک سنسور هم‌بسته با موقعیت انکودر است.

**شواهدی که باید جمع شوند:**

- کمینه، بیشینه و مقدار جاری زمان سیکل، زیر بار تولید
- نرخ به‌روزرسانی I/O پیکربندی‌شده برای ایستگاهی که سنسور را حمل می‌کند
- مدت واقعی پالس سنسور در سرعت‌هایی که خطا رخ می‌دهد
- تنظیم فیلتر ورودی روی ماژول
- اینکه نرخ خرابی با سرعت خط، با تعداد کلاینت HMI، یا با هر دو هم‌بسته است
- آمار پورت شبکه برای آن ایستگاه

**استدلال:** اگر مدت پالس در سرعت خطاساز کوتاه‌تر از بازهٔ به‌روزرسانی I/O باشد، سیگنال پیش از آنکه برنامه اصلاً ببیندش از دست می‌رود — هیچ مقدار بهینه‌سازی برنامه کمکی نمی‌کند، و راه‌حل به‌روزرسانی سریع‌تر ایستگاه، یک وقفهٔ سخت‌افزاری، یا لَچ کردن در دستگاه است. اگر پالس به‌راحتی بلندتر است اما بیشینهٔ زمان سیکل هنگام اتصال کلاینت‌های HMI جهش می‌کند، مسئله بار ارتباطی است که جیتر را باد می‌کند. اگر هیچ‌کدام، خود منطق هم‌بستگی انکودر مظنون است.

این سه یافته سه درمان بی‌ارتباط دارند. اندازه‌گیری اول همان چیزی است که آنها را از هم جدا می‌کند؛ تغییر برنامه اول همان چیزی است که شیفت را هدر می‌دهد.

## ملاحظات راه‌اندازی

- **زمان سیکل را زیر بار واقعی اندازه بگیرید** — با کلاینت‌های HMI متصل، عیب‌یابی فعال، و در نرخ تولید. اندازه‌گیری روی میز، مبنا نیست.
- **کمینه، بیشینه و میانگین را در زمان تحویل ثبت کنید.** این تنها راهی است که یک پرسش آیندهٔ کارایی پاسخ‌پذیر می‌شود.
- **هر پالس سریع را در برابر نرخ واقعی به‌روزرسانی I/O راستی‌آزمایی کنید**، نه در برابر زمان اسکن. معمولاً به‌روزرسانی ایستگاه قید تعیین‌کننده است.
- **حاشیهٔ واقعی باقی بگذارید.** کنترلری که نزدیک حد پایش سیکلش تحویل شده، جایی برای عیب‌یابی‌ای که بررسی خطای آینده لازم خواهد داشت ندارد.
- **مسیر time error را عامدانه آزمون کنید** به‌جای فرض اینکه درست رفتار خواهد کرد.

## ملاحظات ایمنی

جایی که یک زمان پاسخ بخشی از یک تابع ایمنی است، آن زمان ویژگی کل زنجیره است — سنسور، منطق، المان نهایی — و تحت استانداردهای ایمنی عملکردی قابل اعمال بر کارخانه مهندسی و راستی‌آزمایی می‌شود. زمان پاسخ ایمنی، زمان اسکن نیست، و زمان‌بندی یک تابع ایمنی هرگز با اندازه‌گیری کنترلر استاندارد تعیین نمی‌شود.

نکتهٔ عملی برای کنترل استاندارد: اینترلاک‌های حفاظتی پیاده‌شده در سیستم استاندارد زمان پاسخی دارند که باید معلوم و بیان‌شده باشد، چون بالاخره کسی خواهد پرسید چقدر است، و «حدود یک اسکن» پاسخی نیست که از یک بازبینی جان سالم به در ببرد.

## توصیهٔ عملی مهندسی

- پیش از بهینه‌سازی هر چیزی، بودجهٔ تأخیر را با اعداد واقعی دستگاه و ایستگاه بنویسید.
- قطعیت زمانی و سرعت را دو الزام جدا بدانید؛ جیتر قابل تحمل را مشخص کنید.
- کمینه، بیشینه و میانگین زمان سیکل را ثبت کنید — هرگز فقط جاری را.
- عرض پالس هر سیگنال سریع را در برابر نرخ به‌روزرسانی I/O بررسی کنید.
- منطق را فقط وقتی در تسک سریع بگذارید که یک الزام بیان‌شده آن نرخ را بخواهد.
- هندلرهای وقفه را کمینه نگه دارید.
- هر حلقه را صریحاً کران‌دار کنید؛ هرگز نگذارید تعداد تکرار به دادهٔ فرایندی وابسته باشد.
- هرگز زمان را با شمردن سیکل اندازه نگیرید؛ از تایمر واقعی استفاده کنید.
- رفتار time error و سرریز را مهندسی کنید، نه اینکه به ارث ببرید.

## جمع‌بندی

زمان پاسخ در یک سیستم کنترلی یک زنجیره است، و اسکن کنترلر یکی از حلقه‌هاست — اغلب نه بلندترین. مهندسی خوبِ آن یعنی نوشتن بودجه با اعداد واقعی، تفکیک میانگین از بدترین حالت، و برخورد با جیتر به‌عنوان یک ویژگی مشخص‌شده نه چیزی که بعداً کشف می‌شود.

ارزشمندترین عادت، ارزان‌ترینشان هم هست: کمینه، بیشینه و میانگین را زیر بار واقعی اندازه بگیرید و ثبت کنید. تقریباً هر بررسی دشوار زمانی با این پرسش شروع می‌شود که آیا زمان‌بندی تغییر کرده، و تقریباً هیچ‌کدام نمی‌توانند پاسخش دهند.
