# عیب‌یابی PLC بر پایهٔ شواهد

## خلاصهٔ فنی

بیشتر عیب‌یابی صنعتی، تعویض قطعه است که به‌عنوان تشخیص عرضه می‌شود: سنسور را عوض کن، بعد ماژول را، بعد درایو را، و وقتی نشانه قطع شد اعلام کن مسئله حل شده است. گاهی جواب می‌دهد. اما هیچ فهمی تولید نمی‌کند، قابل آموزش نیست، و در برابر خطاهای متناوب کاملاً شکست می‌خورد — همان خطاهایی که واقعاً وقت را می‌بلعند.

جایگزین، افراز است: با یک اندازه‌گیری نیمی از نامزدها را حذف کن، تکرار کن، و وقتی یک قطعه باقی ماند بایست. این مقاله مشخص می‌کند مرزهای افراز در یک سیستم تحت کنترل PLC کجایند، پیش از دست زدن به هر چیزی چه شواهدی باید ثبت شود، و کدام انضباط خطاهای متناوب را قابل حل می‌کند.

## مرز مرکزی: فرمان در برابر فیدبک

تقریباً هر خطای گسسته در یک سیستم تحت کنترل PLC در یک نقطه افراز می‌شود: **آیا کنترلر آن اقدام را فرمان می‌دهد، و آیا فیدبک آن را تأیید می‌کند؟**

چهار ترکیب، چهار بررسی کاملاً متفاوت:

| فرمان | فیدبک | معنا | کجا را نگاه کنید |
| --- | --- | --- | --- |
| FALSE | FALSE | چیزی خواسته نشده | بالادست: پرمیسیو، اینترلاک، توالی |
| TRUE | FALSE | خواسته شد، اتفاق نیفتاد | پایین‌دست: خروجی، سیم‌کشی، کنتاکتور، دستگاه |
| FALSE | TRUE | بدون درخواست اتفاق افتاد | مسیر فیدبک، یا کارکرد واقعاً بدون فرمان |
| TRUE | TRUE | کار کرد | شکایت دربارهٔ چیز دیگری است |

همین یک قرائت بیشتر کارخانه را حذف می‌کند. سطر اول شما را به داخل برنامه می‌فرستد؛ سطر دوم به داخل تابلو؛ و این دو تقریباً هرگز توسط یک نفر با یک مجموعه ابزار بررسی نمی‌شوند.

دلیل اهمیت این نکته بیش از آنکه به نظر می‌رسد: **رایج‌ترین تشخیص هدررفته، بررسی مسیر فرمان است وقتی فرمانی اصلاً صادر نشده.** تجهیزی که به‌خاطر نبود یک پرمیسیو «استارت نمی‌خورد» دقیقاً شبیه تجهیزی است که به‌خاطر قطع بودن بوبین کنتاکتور «استارت نمی‌خورد» — از سمتی که اپراتور ایستاده.

## شواهدی که باید پیش از دست زدن به هر چیزی ثبت شود

به‌محض اینکه کسی شروع به تغییر دادن کند، وضعیت اولیه از بین می‌رود. اول اینها را ثبت کنید:

۱. **بافر عیب‌یابی کنترلر**، با مُهر زمانی، حوالی رویداد. این روایت خود کنترلر است و در برخی عملیات پاک می‌شود.
۲. **وضعیت فرمان و فیدبک** برای تجهیز درگیر.
۳. **وضعیت تک‌تک پرمیسیوها و اینترلاک‌ها** — نه نتیجهٔ ترکیبی.
۴. **وضعیت ایستگاه و کانال توزیع‌شده** برای هر ماژول درگیر.
۵. **زمان سیکل**: کمینه، بیشینه و جاری.
۶. **آمار پورت شبکه** برای ایستگاه‌های مرتبط: خطاها، discardها، نوسان لینک.
۷. **اینکه چه چیز دیگری در جریان بوده** — چه چیزی استارت خورد، چه چیزی ایستاد، چه چیزی در حال کار با آن بودند.
۸. **رکورد first-out** اگر تجهیز آن را دارد.

بندهای ۴ و ۶ بیش از همه از قلم می‌افتند و بیش از همه تعیین‌کننده‌اند. ورودی‌ای که ایستگاهش از مدار خارج شده اندازه‌گیری نیست؛ منطقی که وضعیت ایستگاه را ارزیابی نمی‌کند روی مقادیر فریزشده یا صفرشده طوری عمل می‌کند که انگار واقعی‌اند، و هیچ‌چیز در نمای خود برنامه این را آشکار نمی‌کند.

## روش افراز

**گام ۱ — تأیید کنید خطا واقعی و بازتولیدپذیر است.** «گاهی استارت نمی‌خورد» پیش از آنکه گزارش خطا باشد به فراوانی و هم‌بستگی نیاز دارد. اگر یک بار در هر شیفت و فقط در شیفت شب رخ می‌دهد، همین خودش شاهد است.

**گام ۲ — فرمان و فیدبک را بخوانید.** طبق جدول بالا افراز کنید.

**گام ۳ — اگر فرمان FALSE است، زنجیرهٔ پرمیسیو را بالا بروید.** هر شرط یا برقرار است یا نه؛ شرط برقرارنشده، پرسش بعدی است. اینجاست که تصمیم طراحیِ «هر شرط را منفرداً قابل مشاهده کن» هزینه‌اش را برمی‌گرداند — بدون آن، این گام به مهندس کنترل و به خود برنامه نیاز دارد.

**گام ۴ — اگر فرمان TRUE و فیدبک FALSE است، مسیر فیزیکی را نصف کنید.** زنجیره این است: ماژول خروجی ← سیم‌کشی فیلد ← رلهٔ واسط ← بوبین کنتاکتور ← کنتاکت‌های کنتاکتور ← دستگاه ← کنتاکت فیدبک ← سیم‌کشی ورودی ← ماژول ورودی. از وسط اندازه بگیرید، نه از یک سر. هر اندازه‌گیری نیمی از زنجیرهٔ باقی‌مانده را حذف می‌کند.

**گام ۵ — اصلاح را با بازتولید خطا و سپس رفع آن تأیید کنید.** نشانه‌ای که پس از یک تغییر قطع می‌شود اثبات نمی‌کند آن تغییر علت بوده؛ بسیاری از خطاهای متناوب خودبه‌خود مکث می‌کنند. جایی که انجامش ایمن است، بازگرداندن شرایط اولیه و دیدن بازگشت خطا همان تفاوت میان یک تعمیر و یک تصادف است.

## انضباطی که این روش را کارآمد می‌کند

**هرگز بین دو مشاهده دو چیز را تغییر ندهید.** این تنها قاعده‌ای است که تشخیص را از حدس زدن جدا می‌کند. اگر تکنسینی یک سنسور را تعویض و یک کانکتور را جا بزند و خطا قطع شود، هیچ‌چیز آموخته نشده — و علت دست‌نخورده ممکن است هنوز در سی دستگاه یکسان حاضر باشد.

**اندازه بگیرید، استنتاج نکنید.** «۲۴ ولت حتماً سالم است چون چراغ روشن است» یک استنتاج است. اندازه‌گیری ده ثانیه طول می‌کشد و یا شاهد است یا غافلگیری.

**آنچه اندازه گرفته شده را ثبت کنید، نه آنچه نتیجه گرفته شده.** «ترمینال ۱۴: صفر ولت با فرمان TRUE» از تحویل شیفت جان سالم به در می‌برد. «مشکل سیم‌کشی» نه.

## خطای متناوب یک مسئلهٔ اندازه‌گیری است

خطای متناوب معما نیست؛ خطایی است که شرط محرکش هنوز شناسایی نشده. رویکرد کارآمد یافتن هم‌بستگی است، نه تماشا کردن و انتظار کشیدن.

**در برابر هر چیزی که هم‌زمان حاضر است هم‌بستگی بگیرید.** ساعت روز، نرخ تولید، دمای محیط، اینکه چه تجهیز دیگری در حال کار است، اینکه جرثقیلی عبور کرده یا نه، اینکه باران آمده یا نه، چند کلاینت HMI متصل است. همان هم‌بستگی، تشخیص است: خطایی که فقط بالای سرعت مشخصی رخ می‌دهد مسئلهٔ زمانی است؛ خطایی که فقط هنگام استارت یک درایو بزرگ رخ می‌دهد مسئلهٔ نویز الکتریکی یا تغذیه است؛ خطایی که فقط بعدازظهرها رخ می‌دهد حرارتی است.

**پیوسته لاگ بگیرید، نه اینکه تماشا کنید.** خطایی که یک بار در هر شیفت ظاهر می‌شود زنده مشاهده نخواهد شد. یک ثبت داده را روی شرط خطا تریگر کنید و شواهد پیرامونش را خودکار ضبط کنید — این هفته‌ها انتظار را به یک رخداد تبدیل می‌کند.

**«متناوب» را از «سیستماتیک اما به‌ندرت تحریک‌شده» تفکیک کنید.** سیگنالی کوتاه‌تر از بازهٔ به‌روزرسانی I/O هر بار که کوتاه باشد از دست می‌رود — فقط به این دلیل متناوب *به نظر* می‌رسد که شرط تولیدکنندهٔ پالس کوتاه خودش گاه‌به‌گاه است. این یک خطای سیستماتیک با محرک گاه‌به‌گاه است و درمان کاملاً متفاوتی دارد.

## یک نمونهٔ عملی

*آنچه در ادامه می‌آید یک سناریوی مهندسی توضیحی است.*

**نشانه:** درایو یک نوار نقاله گاهی در توالی خودکار استارت نمی‌خورد. راه‌اندازی دستی همیشه جواب می‌دهد. تقریباً یک بار در هر شیفت، بیشتر در شیفت شب.

**شواهد ثبت‌شده در سه رخداد:**

- فرمان TRUE، فیدبک کارکرد FALSE، در تمام پنجرهٔ پایش استارت، هر بار
- تریپ اضافه‌بار FALSE
- همهٔ پرمیسیوها در لحظهٔ فرمان برقرار
- بافر عیب‌یابی: هیچ ورودی کنترلری در هیچ‌یک از رخدادها
- وضعیت ایستگاه ریموت: یک وقفهٔ کوتاه ارتباطی روی ایستگاهی که فیدبک کارکرد درایو را حمل می‌کند، هم‌زمان با هر رخداد
- آمار پورت شبکه: شمارندهٔ discard روی آن پورت در حال افزایش، با پله‌هایی که پیش از هر رویداد رخ می‌دهند
- شیفت شب یک جرثقیل دوم را در همان راهرو کار می‌اندازد

**استدلال:** فرمان صادر شده، پس توالی و پرمیسیوها تبرئه‌اند. فیدبک هرگز تأیید نکرد. اما خود درایو هرگز خطا نداد و راه‌اندازی دستی جواب می‌دهد — که با خرابی کنتاکتور یا بوبین ناسازگار است. وقفهٔ ایستگاه هم‌زمان با هر رخداد توضیحش می‌دهد: فیدبک در دستگاه گم نشده، در انتقال گم شده است. افزایش شمارندهٔ discard آن را روی یک پورت محلی می‌کند، و هم‌بستگی با جرثقیل به علتی فیزیکی اشاره دارد — کابلی که خم می‌شود یا کانکتوری که با حرکت جابه‌جا می‌شود.

**تعویض قطعه چه می‌کرد:** درایو را عوض می‌کرد (بی‌تغییر)، بعد کنتاکتور را (بی‌تغییر)، بعد احتمالاً ماژول PLC را — سه قطعه، سه شیفت، و خطایی که هنوز حاضر است چون علت واقعی یک کابل است.

شواهدی که تعیین‌کننده بودند — وضعیت ایستگاه و آمار پورت — خواندنشان هیچ هزینه‌ای ندارد و برای کسی که ندانَد باید نگاهشان کند نامرئی‌اند.

## خطاهای رایج تشخیصی

- **تشخیص از روی مقدار HMI به‌جای منبع.** HMI آنچه برنامه محاسبه کرده را نشان می‌دهد، که ممکن است چند تبدیل با فیلد فاصله داشته باشد.
- **اعتماد به یک قرائت پایدار.** ورودی فریزشده پایدار است. لولهٔ ایمپالس گرفته هم پایدار است. پایداری اعتبار نیست، و مقداری که *بیش از حد* ثابت بوده خودش یک شاهد است.
- **Force کردن برای آزمون.** Force منطق پایین‌دست خودش را اثبات می‌کند؛ دربارهٔ زنجیرهٔ بالادست هیچ اثبات نمی‌کند، و Force‌ای که جا بماند خودش خطای آیندهٔ بعدی است.
- **ارجاع بدون شواهد.** تحویل یک خطا به مهندسی با «کار نمی‌کند» تشخیص را از صفر شروع می‌کند. همان شواهد ثبت‌شده است که ارجاع را مفید می‌کند.
- **پذیرش نخستین توضیح محتمل.** محتمل یعنی اثبات‌نشده. آزمون این است که آیا توضیح *همهٔ* شواهد را پوشش می‌دهد، از جمله بخش‌هایی که ناخوشایند بودند.

## چگونه یک کارخانه را قابل تشخیص کنیم

بیشتر آنچه عیب‌یابی را سریع می‌کند در زمان طراحی تعیین می‌شود، و پرارزش‌ترین موارد ارزان‌اند:

- **وضعیت ایستگاه و کانال را در همان منطقی که آن ورودی‌ها را مصرف می‌کند ارزیابی کنید.** همین یک شیوه، یک کلاس کامل از خرابی‌های خاموش را به خرابی‌های گزارش‌شده تبدیل می‌کند.
- **به هر شیء تجهیز یک کلمهٔ وضعیت بدهید** که «فرمان داده نشده»، «پرمیسیو ندارد»، «خطادار» و «در حال گذار» را تفکیک کند.
- **به رابط اپراتور فیلد «علت» بدهید** که نام همان یک شرطِ نگه‌دارندهٔ توالی را بگوید، تا نخستین پرسش هر تماس از پیش پاسخ داشته باشد.
- **بافر عیب‌یابی را** برای نگهداری در معرض دید بگذارید، نه فقط برای مهندسی.
- **first-out را ثبت کنید** روی هر تجهیزی که چند منبع تریپ دارد.
- **مبناهای راه‌اندازی را ثبت کنید** — کمینه/بیشینهٔ زمان سیکل، مقاومت حلقه، شمارنده‌های خطای شبکه روی صفر. تقریباً هر بررسی دشوار با «آیا این تغییر کرده؟» شروع می‌شود و فقط یک مبنا می‌تواند پاسخش دهد.

## ملاحظات ایمنی

تشخیص خطری دارد که تعمیر ندارد: روی کارخانه‌ای انجام می‌شود که هنوز توان حرکت دارد. فورس کردن یک خروجی، آزاد کردن یک پرمیسیو یا برق‌دار کردن مداری برای مشاهده‌اش می‌تواند تجهیزی را راه بیندازد که کسی کنارش ایستاده است، پس هر مشاهده‌ای روی سیستم زنده همان مجوز و همان دور نگه داشتن افراد را می‌خواهد که یک مداخلهٔ فیزیکی می‌خواست — و فشار توقف تولید دقیقاً همان جایی است که از آن صرف‌نظر می‌شود.

دو هشدار مشخص. **Force یا اورراید روی کارخانهٔ در حال کار آنچه سیستم کنترل انجام خواهد داد را تغییر می‌دهد**، و کسی که این کار را می‌کند باید بداند آن وضعیت Force‌شده برای هر تجهیزی که مصرفش می‌کند چه معنایی دارد — نه فقط برای همانی که در حال بررسی است. **هیچ‌چیزی که به‌عنوان لایهٔ حفاظتی اعتبار گرفته برای راحتی تشخیص بایپس نمی‌شود**؛ آن بایپس تابع فرایند مدیریت تغییر کارخانه است، نه فوریت خطا.

## توصیهٔ عملی مهندسی

- پیش از ساختن هر فرضیه‌ای، فرمان و فیدبک را بخوانید.
- پیش از تغییر هر چیزی، مجموعهٔ کامل شواهد را با مُهر زمانی ثبت کنید.
- مسیر فیزیکی را با نصف کردن افراز کنید، نه با کار کردن از یک سر.
- هرگز بین دو مشاهده دو چیز را تغییر ندهید.
- اندازه‌گیری‌ها را ثبت کنید، نه نتیجه‌گیری‌ها را.
- برای خطاهای متناوب هم‌بستگی پیدا کنید؛ منتظر تکرار نمانید.
- ثبت خودکار داده را روی شرط خطا تریگر کنید.
- جایی که ایمن است، اصلاح را با رفع و بازگرداندن علت تأیید کنید.
- وضعیت ایستگاه، کلمهٔ وضعیت و first-out را در برنامه طراحی کنید تا کارخانه بتواند خودش را توضیح دهد.

## جمع‌بندی

تشخیص مبتنی بر شواهد، نسخهٔ محتاطانه‌ترِ تعویض قطعه نیست؛ فعالیت دیگری است. تعویض می‌پرسد «چه چیزی را می‌توانم عوض کنم؟» تشخیص می‌پرسد «شواهد چه چیزی را حذف می‌کنند؟» — و پرسش دوم همگرا می‌شود، در حالی که اولی می‌تواند بی‌پایان ادامه یابد.

روش، غیرقابل‌توجه است: افراز روی مرز فرمان/فیدبک، ثبت شواهد پیش از به‌هم زدن هر چیزی، تغییر یک چیز در هر بار، و برخورد با خطای متناوب به‌عنوان هم‌بستگی‌ای که منتظر یافته شدن است. اما آنچه این را ممکن می‌کند عمدتاً مدت‌ها پیش از خطا تعیین شده — در اینکه آیا کارخانه طوری ساخته شده که وضعیت خودش را گزارش کند، یا طوری که ساکت بماند.
