# معماری‌های افزونهٔ SCADA برای کارخانه‌های حیاتی

## خلاصهٔ فنی

افزونگی معمولاً به‌عنوان ویژگی‌ای که باید خریداری شود مشخص می‌شود: سیستم افزونه است، پس در دسترس است. این قاب‌بندی مهندسی را پنهان می‌کند. یک جفت افزونه یک حالت خرابی را حذف می‌کند — از دست رفتن یک سرور — و مجموعه‌ای از حالت‌های تازه را وارد می‌کند که یک سیستم مستقل نمی‌تواند داشته باشد: اختلاف بر سر اینکه کدام گره اصلی است، سوئیچ‌اوور تحریک‌شده با یک گذر لحظه‌ای، و یک standby که ماه‌هاست بی‌سروصدا خراب بوده.

این مقاله دربارهٔ همان حالت‌های خرابی تازه و تصمیم‌های طراحی‌ای است که مهارشان می‌کند.

## چرا اهمیت دارد

مشاهدهٔ ناخوشایند دربارهٔ سیستم‌های افزونه این است که سهم قابل توجهی از قطعی‌هایشان را خودِ سازوکار افزونگی می‌سازد، نه اینکه پیشگیری کند. سرور مستقل به یک شکل خراب می‌شود. یک جفت می‌تواند علاوه بر آن با ادعای اصلی بودن از سوی هر دو گره، با ادعا نکردن هیچ‌کدام، با نوسان میان آن دو، یا با failover به standbyی که داده یا پیکربندی‌اش واگرا شده خراب شود.

هیچ‌کدام از اینها استدلالی علیه افزونگی نیست. استدلالی است بر اینکه افزونگی طراحی‌ای با تحلیل خرابی مخصوص خودش است، نه یک تیک — و اینکه پرسش «آیا افزونه است؟» بسیار کم‌فایده‌تر از «دقیقاً وقتی اصلی می‌ایستد چه اتفاقی می‌افتد؟» است.

> دامنهٔ افزونگی — اینکه اصلاً کدام نقش‌ها یک جفت را توجیه می‌کنند — در مقالهٔ همراه دربارهٔ معماری SCADA بررسی شده. این یکی فرض می‌کند آن تصمیم گرفته شده و می‌پرسد جفت را چگونه بسازیم که درست رفتار کند.

## active/passive و active/active

| ویژگی | active/passive | active/active |
| --- | --- | --- |
| سازگاری داده | ساده‌تر: هر بار یک نویسنده | سخت‌تر: نویسندگان هم‌زمان هماهنگی می‌خواهند |
| مشاهده‌پذیری سوئیچ‌اوور | گذاری رخ می‌دهد؛ کلاینت ممکن است شکاف ببیند | برای کلاینت‌های بازمانده گذاری نیست |
| تمرین standby | standby بیکار است — فرسایش نامرئی | هر دو گره پیوسته اثبات می‌شوند |
| ظرفیت | نیمی از سخت‌افزار بار را می‌برد | بار تقسیم می‌شود؛ خرابی یعنی ظرفیت کاهش‌یافته |
| سطح خرابی | کوچک‌تر؛ مسیرهای هماهنگی کمتر | بزرگ‌تر؛ خودِ هماهنگی یک حالت خرابی است |

موازنه‌ای که ارزش دارد صریح گفته شود: **active/passive برای استدلال ساده‌تر است اما فرسایش standby را پنهان می‌کند، در حالی که active/active پیوسته هر دو گره را اثبات می‌کند اما هماهنگی را به‌عنوان یک حالت خرابی تازه وارد می‌کند.**

مسئلهٔ فرسایش پنهان تأکید می‌خواهد. در یک جفت active/passive، standby ماه‌ها هیچ کار قابل مشاهده‌ای نمی‌کند. ممکن است فضای ذخیره‌اش پر باشد، لایسنسش منقضی، پیکربندی‌اش کهنه، مسیر شبکه‌اش قطع — و هیچ‌کدام تا لحظه‌ای که از او خواسته می‌شود تحویل بگیرد دیده نمی‌شود. به همین دلیل سوئیچ‌اوور *برنامه‌ریزی‌شدهٔ* دوره‌ای بیش از هر مقدار پایش اهمیت دارد: تنها آزمونی است که مسیر واقعی را تمرین می‌کند.

**صداقت ظرفیت برای active/active:** اگر هر دو گره به‌طور معمول با بهره‌برداری بالا کار کنند، گرهٔ بازمانده پس از یک خرابی اضافه‌بار می‌شود، و معماری یک خرابی تمیز را با یک خرابی خدمات‌کاهش‌یافته معاوضه کرده است. هر گره باید بتواند کل بار را ببرد، وگرنه افزونگی جزئی است و باید همان‌طور توصیف شود.

## طراحی heartbeat

heartbeat همان چیزی است که هر گره با آن تصمیم می‌گیرد شریکش زنده است یا نه، و طراحی‌اش تعیین می‌کند جفت زیر خرابی جزئی درست رفتار می‌کند یا نه.

**استقلال مسیر ویژگی‌ای است که اهمیت دارد.** اگر heartbeat از همان مسیر فیزیکی ترافیک داده عبور کند، آنگاه خرابی شبکه دقیقاً شبیه خرابی شریک به نظر می‌رسد — و هر دو گره نتیجه می‌گیرند دیگری مرده، در حالی که هر دو زنده و به کلاینت‌های خودشان متصل‌اند. این split-brain است، و علتش طراحی heartbeat است نه شبکه.

راهکار، مسیرهای heartbeat افزونه و مستقل است: معمولاً یک لینک مستقیم میان گره‌ها علاوه بر مسیر شبکه، طوری که از دست رفتن یکی به معنای مرگ شریک نباشد.

**زمان‌بندی باید با رفتار بازیابی خود شبکه آشتی داده شود.** اگر شبکهٔ کارخانه از پروتکل رینگ با زمان بازپیکربندی استفاده کند و timeout مربوط به heartbeat کوتاه‌تر از آن بازپیکربندی باشد، آنگاه هر بازیابی رینگ یک سوئیچ‌اوور SCADA را تحریک می‌کند. جفت روی رویدادهایی failover خواهد کرد که شبکه برای جذبشان طراحی شده بود. timeout مربوط به heartbeat باید با حاشیه از بدترین زمان بازیابی شبکه بیشتر باشد — که مستلزم دانستن آن عدد است نه فرض کردنش.

**یک داور، حالت مبهم را حل می‌کند.** وقتی گره‌ای نمی‌تواند به شریکش برسد، نمی‌تواند «شریک مرده» را از «من ایزوله شده‌ام» تفکیک کند. یک مرجع سوم — یک witness، یک دستگاه quorum، یا منبعی مشترک که فقط یک گره می‌تواند نگهش دارد — یک پرسش بی‌پاسخ را به پرسشی تصمیم‌پذیر تبدیل می‌کند. بدون آن، طراحی به این تکیه کرده که heartbeat هرگز اشتباه نکند.

## Split-Brain

split-brain خرابی‌ای است که در آن هر دو گره هم‌زمان به‌عنوان اصلی عمل می‌کنند. پیامدهایش بر حسب نقش فرق می‌کند، و همین تفاوت تعیین می‌کند پیشگیری چقدر تلاش می‌ارزد.

برای یک **کارکرد نظارتی فقط‌خواندنی**، دو اصلیِ فعال بیشتر بی‌ضررند: دو سرور همان کنترلرها را پیمایش می‌کنند، که بار تکراری تولید می‌کند اما هیچ اقدام متعارضی.

برای هر چیزی که **می‌نویسد** — ست‌پوینت، فرمان، کنترل توالی — دو اصلی خطر واقعی‌اند، چون دو سیستم نظارتی مستقل ممکن است دستورهای متعارض به همان کارخانه صادر کنند.

برای **هیستورین**، split-brain دو آرشیو واگرا تولید می‌کند، هر دو ناقص، بدون هیچ سند معتبری از آن دوره.

پیامد مهندسی: **مسیر نوشتن سزاوار حفاظت قوی‌تری در برابر split-brain است تا مسیر خواندن.** جایی که سیستم نظارتی اختیار فرمان دارد، یک سازوکار مالکیت انحصاری صریح — فقط گره‌ای که توکن را دارد می‌تواند بنویسد — ارزش پیچیدگی‌اش را دارد. جایی که سیستم فقط می‌خواند، ترتیب ساده‌تری قابل دفاع است.

## failover کلاینت و کنترلر

افزونگی در سرور بی‌ارزش است اگر کلاینت‌ها دنبال نکنند.

**ایستگاه‌های اپراتوری باید بدون اقدام اپراتور failover کنند.** کلاینتی که نیاز دارد کسی متوجه شود، بفهمد و دستی وصل شود، زمان بازیابی را از میلی‌ثانیه به هر مدتی که طول بکشد تا کسی بفهمد چیزی اشتباه است منتقل کرده — که در حین یک رویداد می‌تواند طولانی باشد.

سه ویژگی که ارزش مشخص کردن دارند:

- **زمان تشخیص خود کلاینت**، که از زمان سوئیچ‌اوور سرور جداست. بازیابی کل جمع این دو است، نه بزرگ‌ترشان.
- **اینکه نمایش در حین شکاف چه می‌کند.** مقادیر باید کهنه یا در دسترس‌نبودن نشان داده شوند، نه اینکه روی آخرین مقدار فریز شوند. نمایش فریزشده در حین سوئیچ‌اوور از یک فرایند پایدار قابل تفکیک نیست.
- **اینکه زمینهٔ کاری اپراتور باقی می‌ماند یا نه.** از دست رفتن نمایش جاری، پنجرهٔ ترند و هر فرمان نیمه‌واردشده، یک سوئیچ‌اوور فنی را به یک اختلال عملیاتی تبدیل می‌کند.

**failover سمت کنترلر** قیدی دارد که پروژه‌ها را غافلگیر می‌کند: هر گره نظارتی منابع ارتباطی کنترلر را مصرف می‌کند، و یک جفت افزونه ممکن است هم‌زمان از هر دو گره مصرف کند. اگر ظرفیت اتصال کنترلر برای یک مصرف‌کنندهٔ نظارتی سایز شده باشد، جفت تمامش می‌کند — و نشانه به‌صورت خطاهای ارتباطی متناوب ظاهر می‌شود نه به‌صورت مسئلهٔ افزونگی.

## همگام‌سازی و واگرایی

standby فقط وقتی مفید است که وضعیتش به‌قدر کافی به اصلی نزدیک باشد که بتواند معنادار تحویل بگیرد. سه دسته به‌شکل متفاوتی واگرا می‌شوند:

**پیکربندی** — گرافیک، پایگاه تگ، تنظیمات آلارم. واگرایی اینجا زیان‌بارترین و کم‌دیده‌ترین است: standbyی با پیکربندی سال گذشته تحویل می‌گیرد و کارخانه‌ای را نمایش می‌دهد که دیگر وجود ندارد. پیکربندی باید با یک سازوکار واحد روی هر دو گره مستقر شود، و برابری باید راستی‌آزمایی شود نه فرض.

**وضعیت بی‌درنگ** — مقادیر جاری، وضعیت آلارم، وضعیت تأیید. مقداری از دست رفتن معمولاً قابل قبول است؛ آنچه اهمیت دارد این است که رفتار تعریف‌شده باشد. اگر آلارم‌های تأییدنشده از سوئیچ‌اوور جان سالم به در نبرند، اپراتورها آلارم‌هایی را دوباره دریافت می‌کنند که پیش‌تر رسیدگی کرده‌اند، که قابل تحمل است اما باید معلوم باشد.

**دادهٔ تاریخی** — با store-and-forward در کالکتور مدیریت می‌شود نه با جفت‌سازی سرور، همان‌طور که در مقالهٔ هیستورین بررسی شد.

آزمون عملی: **آیا می‌توانید همین حالا نشان دهید پیکربندی standby با اصلی یکی است، بدون مقایسهٔ دستی؟** اگر نه، جفت ریسک واگرایی پیگیری‌نشده دارد، صرف‌نظر از اینکه heartbeatش چقدر سالم به نظر می‌رسد.

## اهداف بازیابی

جایی که اهداف بازیابی به کار می‌روند، دو مورد ارزش بیان دقیق دارند چون مرتباً با هم اشتباه گرفته می‌شوند:

- **زمان بازیابی** — چقدر طول می‌کشد تا کارکرد نظارتی برگردد. برای یک جفت SCADA این زمان سوئیچ‌اوور به‌علاوهٔ زمان اتصال دوبارهٔ کلاینت است.
- **نقطهٔ بازیابی** — چه مقدار داده ممکن است از دست برود. برای دادهٔ نظارتی این معمولاً با بافر کالکتور کران‌دار می‌شود نه با جفت سرور.

قاب‌بندی صادقانه برای یک لایهٔ نظارتی: **هیچ‌کدام از این دو هدف ایمنی کارخانه را توصیف نمی‌کنند**، چون کنترل در تمام مدت در PLCها باقی می‌ماند. آنها توصیف می‌کنند کارخانه چه مدت بدون دید کار می‌کند و چه مقدار از تاریخچه غایب است — هر دو هزینهٔ واقعی، اما نه از جنس یک قطعی لایهٔ کنترل.

## نگهداری زیر افزونگی

یکی از منافع واقعی افزونگی، امکان وصله، ارتقا یا ری‌استارت یک گره در حالی است که دیگری بار را می‌برد. تحققش دو انضباط می‌خواهد:

**رویه‌ای تعریف‌شده با یک گام راستی‌آزمایی در هر مرحله** — standby را خارج کنید، رویش کار کنید، راستی‌آزمایی کنید، برگردانید، عامدانه سوئیچ‌اوور کنید، راستی‌آزمایی کنید، سپس روی گرهٔ دیگر کار کنید. رد شدن از سوئیچ‌اوور عامدانه یعنی گرهٔ ارتقایافته تا روزی که باید، هرگز واقعاً بار نبرده است.

**آگاهی از اختلاف نسخه.** اجرای دو گره با نسخه‌های نرم‌افزاری متفاوت در پنجرهٔ ارتقا عادی است؛ اجرای نامحدود آنها به این شکل چون ارتقای دوم به تعویق افتاده، یک ریسک واگرایی است که بی‌صدا رشد می‌کند.

## حالت‌های خرابی

**split-brain از مسیر heartbeat مشترک.** خطای شبکه به‌عنوان مرگ شریک خوانده می‌شود؛ هر دو گره اصلی می‌شوند.

**سوئیچ‌اوور روی یک گذر لحظه‌ای.** timeout مربوط به heartbeat کوتاه‌تر از بازیابی شبکه؛ جفت هر بار که رینگ بازپیکربندی می‌کند failover می‌کند.

**standby فرسوده.** دیسک پر، لایسنس منقضی، پیکربندی کهنه یا مسیر شبکهٔ قطع، که در لحظهٔ نیاز کشف می‌شود.

**کلاینت‌هایی که دنبال نمی‌کنند.** سوئیچ‌اوور سرور در میلی‌ثانیه موفق می‌شود؛ اپراتورها در چند دقیقه دستی وصل می‌شوند.

**نمایش‌های فریزشده در حین سوئیچ‌اوور.** مقادیر آخرین وضعیتشان را نگه می‌دارند؛ اپراتور نمی‌تواند فرایند پایدار را از فرایند قطع‌شده تشخیص دهد.

**تمام شدن اتصال کنترلر.** هر دو گره وصل می‌شوند؛ ظرفیت برای یکی سایز شده؛ خطاهای متناوب گردن شبکه می‌افتد.

**نوسان (flapping).** سوئیچ‌اوور مکرر میان گره‌ها چون شرط تحریک مرزی است و هیچ میرایی وجود ندارد.

## یک سناریوی نماینده

*آنچه در ادامه می‌آید یک نمونهٔ مهندسی توضیحی است.*

جفت افزونهٔ SCADA یک شرکت آب تقریباً ماهی دو بار failover می‌کند. هر رویداد کوتاه است، اپراتورها به‌سختی متوجه می‌شوند، و جفت تمیز بازیابی می‌کند — پس به‌عنوان «افزونگی طبق طراحی کار می‌کند» ثبت می‌شود.

شواهد چیز دیگری می‌گویند. سوئیچ‌اوورها با رویدادهای شبکه روی رینگ کارخانه هم‌بسته‌اند، که پس از جابه‌جایی کابل‌ها در کارهای عمرانی جاری بازپیکربندی می‌کند. heartbeat روی همان رینگ می‌رود و timeoutش کوتاه‌تر از زمان بازپیکربندی رینگ است.

پس هر بازیابی رینگ — رویدادی که شبکه برای جذب شفافش طراحی شده — توسط جفت SCADA به‌عنوان مرگ شریک تفسیر می‌شود. جفت تاب‌آوری نشان نمی‌دهد؛ گذارهای قابل اجتناب تولید می‌کند، که هرکدام یک اختلال عملیاتی کوچک است و هرکدام فرصتی برای نتیجه‌ای بدتر اگر با یک خرابی واقعی هم‌زمان شود.

راهکار یک رینگ بهتر نیست. یک مسیر heartbeat مستقل و timeoutی است که از بدترین زمان بازیابی اندازه‌گیری‌شدهٔ شبکه استخراج شده باشد — یک تصمیم پیکربندی، نه سخت‌افزاری.

## آزمون

ارزشمندترین شیوه در مهندسی افزونگی، کم‌انجام‌شده‌ترین هم هست: **سوئیچ‌اوور عامدانه طبق برنامه، در شرایط کنترل‌شده، و ثبت آنچه رخ داد.**

آنچه یک آزمون معنادار پوشش می‌دهد:

- سوئیچ‌اوور زیر بار، نه روی سیستمی آرام.
- رفتار کلاینت در حین و پس از آن — از جمله اینکه آیا نمایش‌ها دادهٔ کهنه نشان دادند یا فریز شدند.
- توانایی standby در بردن بار کامل، نه صرفاً بالا آمدن.
- برابری پیکربندی، راستی‌آزمایی‌شده پیش و پس.
- جهت معکوس، چون بازگشت یک مسیر جداگانه است که اغلب کمتر تمرین می‌شود.
- بازیابی گرهٔ خراب به وضعیت standby بدون مختل کردن اصلی جدید.

جفتی که سوئیچ‌اوورش از زمان راه‌اندازی تمرین نشده، در تنها لحظه‌ای که اهمیت دارد یک مسیر بازیابی آزموده‌نشده دارد. آن افزونگی نیست؛ انتظارِ افزونگی است.

## توصیهٔ عملی مهندسی

- active/passive یا active/active را بر پایهٔ سازگاری داده و ظرفیت تصمیم بگیرید و بگویید هرکدام چه حالت‌های خرابی می‌آورند.
- به heartbeat دست‌کم یک مسیر مستقل از شبکهٔ داده بدهید.
- timeout مربوط به heartbeat را با حاشیه بالاتر از بدترین زمان بازیابی اندازه‌گیری‌شدهٔ شبکه بگذارید.
- داوری فراهم کنید تا گرهٔ ایزوله نتواند فرض کند شریکش مرده است.
- مسیر نوشتن را قوی‌تر از مسیر خواندن در برابر split-brain حفاظت کنید.
- زمان تشخیص کلاینت را مشخص کنید و الزام کنید نمایش‌ها کهنگی نشان دهند نه فریز.
- هر دو گره را در برابر ظرفیت ارتباطی کنترلر بشمارید.
- پیکربندی را با یک سازوکار روی هر دو گره مستقر و برابری را مکانیکی راستی‌آزمایی کنید.
- طبق برنامه، زیر بار و در هر دو جهت عامدانه سوئیچ‌اوور کنید و نتایج را ثبت کنید.

## جمع‌بندی

افزونگی مساوی دسترس‌پذیری نیست. یک معاوضه است: یک حالت خرابی حذف می‌شود، چند تا اضافه می‌شود، و بهبود خالص فقط وقتی رخ می‌دهد که اضافه‌شده‌ها با طراحی مهار شوند.

مهار کردن پرزرق‌وبرق نیست — یک مسیر heartbeat مستقل، timeoutی برخاسته از اندازه‌گیری، یک داور، پیکربندی مستقرشده با یک سازوکار، و سوئیچ‌اووری که به‌قدر کافی تمرین شده باشد که یک قابلیت باشد نه یک باور. جفتی با این ویژگی‌ها واقعاً دسترس‌پذیری را بهتر می‌کند. جفتی بدون آنها صرفاً پیچیدگی هماهنگی را به سیستمی افزوده که پیش‌تر فقط به یک شکل خراب می‌شد.
