# معماری هیستورین SCADA و دادهٔ سری‌زمانی صنعتی

## خلاصهٔ فنی

هیستورین یک پایگاه دادهٔ رابطه‌ای نیست که اتفاقاً مُهر زمانی ذخیره می‌کند. سیستمی است بهینه‌شده برای یک شکل از پرسش — *این مقدار میان این دو زمان چه می‌کرد* — روی شمار بسیار زیادی سیگنال، برای سال‌ها، با اکتسابی که نباید وقتی مصرف‌کننده می‌ایستد متوقف شود.

تصمیم‌هایی که تعیین می‌کنند آیا می‌تواند به آن پرسش پاسخ دهد، در زمان پیکربندی گرفته می‌شوند: اینکه یک مقدار چگونه ارزش ثبت پیدا می‌کند، مُهر زمانی از ساعت چه کسی آمده، و در دقایقی که آرشیو در دسترس نیست چه بر سر داده می‌آید. هر سه مدت‌ها پیش از آنکه کسی پرسشی را بپرسد که آرشیو برای پاسخش وجود دارد، تنظیم می‌شوند.

## هیستورین چیست و چه نیست

چهار سیستم مرتباً با هم اشتباه گرفته می‌شوند، و پیامد انتخاب اشتباه ساختاری است نه ظاهری:

| سیستم | بهینه برای | پرسش شاخص | نامناسب برای |
| --- | --- | --- | --- |
| هیستورین | سری‌زمانی متراکم در افق‌های بلند | «TI-401 سه‌شنبهٔ گذشته چه می‌کرد؟» | تراکنش، اتصال رابطه‌ای |
| پایگاه دادهٔ تراکنشی | نوشتن سازگار چندسطری | «کدام دستور کار این دارایی را پوشش می‌دهد؟» | میلیون‌ها نمونه به ازای هر تگ |
| ذخیرهٔ رویداد / پیام | رکوردهای گسسته و مرتب | «چه توالی از رویدادها رخ داد؟» | ترند آنالوگ پیوسته |
| پلتفرم تحلیل | مدل‌سازی روی مجموعه‌دادهٔ بزرگ | «کدام متغیرها این خرابی را پیش‌بینی می‌کنند؟» | بودن به‌عنوان سیستم مرجع |

دو خطایی که این جدول جلویشان را می‌گیرد:

**استفاده از پایگاه دادهٔ تراکنشی به‌عنوان هیستورین.** در مقیاس آزمایشی کار می‌کند و با رشد تعداد نمونه افت می‌کند، چون ذخیره‌سازی سطر-به-ازای-نمونه و ایندکس‌گذاری همه‌منظوره آن چیزی نیست که این بار کاری می‌خواهد.

**تلقی پلتفرم تحلیل به‌عنوان آرشیو.** ذخیره‌گاه‌های تحلیلی مرتباً بازساخته، بازمدل‌سازی و مهاجرت داده می‌شوند. اگر سند مرجع آنجا زندگی کند، تاریخ کارخانه به سیستمی وابسته شده که چرخهٔ عمرش را ابزار علم داده تعیین می‌کند، نه تعهدات ثبت سوابق کارخانه.

**رویدادها کنار ترند جای دارند اما همان چیز نیستند.** ترند پاسخ می‌دهد «فشار چه بود»؛ رکورد رویداد پاسخ می‌دهد «فرمان شیر کِی تغییر کرد و چه کسی صادرش کرد». بازسازی یک حادثه هر دو را می‌خواهد، هم‌بسته روی یک پایهٔ زمانی مشترک — که قوی‌ترین استدلال عملی به نفع یک سلسله‌مراتب منبع زمان واحد است.

## راهبرد جمع‌آوری

پرپیامدترین تصمیم پیکربندی این است که اصلاً چه وقت یک نمونه ارزش ثبت دارد.

**نمونه‌برداری دوره‌ای** در بازه‌ای ثابت و صرف‌نظر از تغییر ثبت می‌کند. از نظر فضای ذخیره قابل پیش‌بینی و از نظر استدلال ساده است، و روی سیگنال‌های پایدار اسراف‌کار و نسبت به تغییرات سریع میان نمونه‌ها نابیناست.

**جمع‌آوری مبتنی بر استثنا (دِدبند)** فقط وقتی ثبت می‌کند که مقدار بیش از اندازه‌ای پیکربندی‌شده از آخرین مقدار ثبت‌شده حرکت کند. سیگنال‌های آرام تقریباً هیچ هزینه‌ای ندارند؛ سیگنال‌های فعال با نرخ طبیعی خودشان ثبت می‌شوند.

دِدبند جایی است که آرشیوها بی‌سروصدا خراب می‌شوند. اگر خیلی تنگ تنظیم شود، آرشیو از نویز پر می‌شود و رشد فضا غیرقابل مدیریت. اگر خیلی گشاد تنظیم شود، **رفتار واقعی فرایند دور ریخته می‌شود و قابل بازیابی نیست** — آن داده هرگز نوشته نشد.

قاعدهٔ مهندسی که از هر دو پرهیز می‌کند: **دِدبند باید از باند نویز خود اندازه‌گیری و کوچک‌ترین تغییری که برای یک مهندس اهمیت دارد استخراج شود**، نه به‌صورت درصدی رُند که به همهٔ تگ‌ها اعمال می‌شود. فشاری که نویز حسگرش ±۰٫۰۲ بار است و کوچک‌ترین گذر معنادارش ۰٫۱ بار، دِدبندی قابل دفاع دارد. یک ۱٪ پیش‌فرض که در سطح کارخانه اعمال شود، حدسی است که روی تگ‌های مختلف در هر دو جهت غلط خواهد بود.

هشدار مرتبط: **دِدبندی که به‌قدر کافی بزرگ باشد که یک گذر لحظه‌ای را سرکوب کند، آن گذر را برای همیشه نامرئی می‌کند.** اگر انتظار می‌رود آرشیو از بررسی تریپ‌ها پشتیبانی کند، تگ‌های درگیر در تریپ سزاوار دِدبند تنگ‌تری از جمعیت عمومی‌اند — یا جمع‌آوری دوره‌ای با نرخی متناسب با فرایند.

## وفاداری مُهر زمانی

مُهر زمانی آن بخش از یک نمونه است که بیش از همه به شکلی غلط است که کسی متوجهش نمی‌شود.

سه جا که می‌توان مُهر زد، به ترتیب نزولی وفاداری:

۱. **در خود دستگاه**، هنگام انجام اندازه‌گیری. بالاترین وفاداری؛ نیازمند پشتیبانی دستگاه و سلسله‌مراتب زمانی منضبط.
۲. **در کالکتور**، هنگام پیمایش مقدار. زمان پیمایش را حمل می‌کند نه زمان رویداد را — خطایی برابر بازهٔ پیمایش.
۳. **در هیستورین**، هنگام نوشتن. زمان ذخیره‌سازی را حمل می‌کند، شامل هر صف‌بندی و تأخیر شبکه. این بدترین گزینه است و متأسفانه گاهی پیش‌فرض.

پیامد عملی: **آرشیوی که مُهرهای زمانی‌اش از زمان نوشتن می‌آید نمی‌تواند از استدلال توالی رویدادها پشتیبانی کند**، چون ترتیبی که ثبت می‌کند ترتیب رسیدن است نه ترتیب رخ دادن. در حین یک اختلال کارخانه — دقیقاً وقتی ترتیب اهمیت دارد — ترتیب رسیدن بیش از همه مخدوش است، چون آن زمان صف‌بندی سنگین‌ترین است.

دو تصمیم پشتیبان:

- **UTC ذخیره کنید و محلی نمایش دهید.** ذخیرهٔ زمان محلی سالی یک ساعت مبهم و یک ساعت مفقود در مرزهای ساعت تابستانی می‌سازد، و آرشیوی که سال‌ها را در بر بگیرد هر دو را خواهد داشت.
- **مُهر زمانی مبدأ را حفظ کنید نه اینکه بازنویسی‌اش کنید.** اگر مقداری با تأخیر از طریق store-and-forward برسد، باید در زمانی که رخ داده بایگانی شود نه زمانی که رسیده.

## Store-and-Forward

store-and-forward سازوکاری است که تعیین می‌کند آیا قطعی هیستورین به شکاف دائمی داده تبدیل می‌شود یا نه.

کالکتور وقتی هیستورین در دسترس نیست به‌صورت محلی بافر می‌کند و پس از بازیابی ارسال می‌کند، و هر نمونه را با مُهر زمانی اصلی‌اش بایگانی می‌کند. با آن، دو ساعت قطعی آرشیو دو ساعت تأخیر تولید می‌کند. بدون آن، یک حفرهٔ دوساعته می‌سازد.

پارامتر مهندسی **عمق بافر** است، و باید استخراج شود نه پیش‌فرض بماند: بلندترین قطعی واقع‌بینانه — از جمله یک پنجرهٔ تعمیرات برنامه‌ریزی‌شدهٔ سرور یا یک خرابی آخر هفته با پاسخ دوشنبه — ضرب در نرخ جمع‌آوری. بافری که برای چند دقیقه سایز شده باشد در نخستین حادثهٔ واقعی سرریز می‌کند.

خرابی‌ای که این پیشگیری می‌کند بی‌رحم‌ترین خرابی در بهره‌برداری هیستورین است: **داده‌ای که برای توضیح یک رویداد لازم است دقیقاً برای مدت همان رویداد غایب است**، چون هر چیزی که کارخانه را مختل کرد جمع‌آوری را هم مختل کرد.

## فشرده‌سازی و نگهداشت

دو سازوکار حجم ذخیره‌شده را کم می‌کنند و در برگشت‌پذیری تفاوت دارند:

**فشرده‌سازی بدون اتلاف** بایت‌ها را بدون دور ریختن نمونه کم می‌کند. همیشه قابل قبول.

**کاهش آرشیوی با اتلاف** — الگوریتم‌هایی از خانوادهٔ swinging-door که فقط نمونه‌های لازم برای بازسازی سیگنال در یک تلورانس را نگه می‌دارند — داده را برای همیشه دور می‌ریزد. اغلب انتخاب درستی است، اما تصمیمی است دربارهٔ اینکه چه پرسش‌های آینده‌ای قابل پاسخ خواهند بود، و باید به‌عنوان یک تصمیم گرفته شود.

نگهداشت یک تصمیم لایه‌ای است، نه یک عدد واحد:

| لایه | افق معمول | وفاداری | خدمت به |
| --- | --- | --- | --- |
| آنلاین / داغ | دورهٔ بهره‌برداری اخیر | تفکیک کامل جمع‌آوری‌شده | بهره‌برداری، عیب‌یابی |
| نزدیک‌خط | میان‌مدت | کامل یا کمی کاهش‌یافته | تحلیل مهندسی، ترند |
| آرشیو | بلندمدت | کاهش‌یافته یا تجمیع‌شده | انطباق، تحلیل افق بلند |

دو قید باید صریحاً آشتی داده شوند نه با پیش‌فرض: آنچه تعهدات قانونی و قراردادی کارخانه نگهداشتش را الزامی می‌کند، و آنچه بررسی‌های مهندسی واقعاً لازم دارند. هرجا اختلاف داشتند، الزام بلندتر حاکم است — و هرجا کاهش با اتلاف پیش از افق قانونی اعمال شود، آن یک تصمیم انطباقی است نه بهینه‌سازی فضای ذخیره.

## کیفیت داده

هیستورینی که فقط مقادیر را ذخیره می‌کند، اطلاعات لازم برای تفسیرشان را دور می‌ریزد. نمونهٔ ذخیره‌شده باید کیفیتش را حمل کند و مصرف‌کنندگان باید به آن احترام بگذارند.

تمایزی که بیش از همه اهمیت دارد: **شکاف و خط صاف دو واقعیت متفاوت‌اند.** دوره‌ای که جمع‌آوری در آن شکست خورده دادهٔ نامعلوم است؛ دوره‌ای که مقدار واقعاً تغییر نکرده دادهٔ معلوم است. اگر هر دو به‌صورت «بدون نمونه» ذخیره شوند، تحلیل‌گری سه سال بعد نمی‌تواند بگوید فرایند پایدار بوده یا کالکتور خوابیده — و معمولاً اولی را فرض خواهد کرد.

همین دربارهٔ تجمیع هم صادق است. میانگینی که روی پنجره‌ای حاوی شکاف جمع‌آوری محاسبه شود، میانگین نمونه‌های موجود است که طوری ارائه می‌شود که انگار کل پنجره را توصیف می‌کند. تجمیع‌ها باید نشانگر کامل بودن حمل کنند، یا شکاف باید در هر چیزی که مصرفشان می‌کند دیده شود.

## یکپارچگی OT/IT

الگوی یکپارچگی که دوام می‌آورد، تکثیر به یک DMZ است، نه دسترسی مستقیم سازمانی به هیستورین مقیم OT:

```text
Enterprise / IT
      |
  Firewall
      |
Industrial DMZ -- historian replica, reporting, analytics feed
      |
  OT firewall     (one-directional replication)
      |
OT zone -- primary historian, collectors, SCADA
      |
PLC / RTU / field devices
```

سه دلیل که این مؤلفهٔ اضافه را ارزشمند می‌کند:

- **جداسازی دسترس‌پذیری.** یک کوئری گزارش‌گیری کسب‌وکار نمی‌تواند جمع‌آوری سمت کارخانه را متأثر کند.
- **استقلال چرخهٔ عمر.** ابزار تحلیل بسیار بیشتر از سیستم‌های کنترل فرایند تغییر می‌کند، و می‌تواند بدون گفت‌وگوی تغییر شبکهٔ کنترل این کار را بکند.
- **یکپارچگی ناحیه.** ناحیهٔ OT هیچ ترافیک ورودی کسب‌وکار ندارد — بیان عملی تفکر zone-and-conduit در IEC 62443.

برای خود واسط، OPC UA و OPC Historical Access مسیرهای رایج مبتنی بر استاندارد هستند، با همان هشداری که همه‌جا صدق می‌کند: زیرمجموعه‌ای عامدانه و مستند منتشر کنید نه اینکه ساختار داخلی تگ را افشا کنید، وگرنه نام‌گذاری داخلی به قرارداد بیرونی تبدیل می‌شود.

لایه‌بندی ISA-95 مدل ذهنی مفیدی است برای اینکه چه چیزی کجا تعلق دارد — هیستورین روی مرزی می‌نشیند که دادهٔ کف کارخانه به چیزی تبدیل می‌شود که کسب‌وکار مصرف می‌کند، و آن مرز سزاوار یک واسط صریح است نه یک اعتبارنامهٔ مشترک.

## حالت‌های خرابی

**دِدبند خیلی گشاد.** رفتار واقعی فرایند هرگز ثبت نشد. حین یک بررسی کشف می‌شود و قابل بازیابی نیست — آن نمونه‌ها وجود ندارند.

**دِدبند خیلی تنگ.** فضای ذخیره سریع‌تر از برنامه رشد می‌کند؛ نگهداشت برای جبران کوتاه می‌شود؛ تحلیل افق بلند به دلایلی بی‌ربط به ارزشش ناممکن می‌شود.

**مُهر زمانی زمان نوشتن.** استدلال توالی رویدادها بی‌سروصدا نامعتبر است، و بیش از همه در همان اختلال‌هایی مخدوش می‌شود که به آن نیاز است.

**نبود store-and-forward، یا بافری که با پیش‌فرض سایز شده.** شکاف دقیقاً همان‌جا که رویداد بوده.

**شکافی که از خط صاف قابل تفکیک نیست.** تحلیل‌گر نتیجه می‌گیرد فرایند پایدار بوده در حالی که کالکتور خوابیده بود.

**استفاده از هیستورین به‌عنوان سیستم تراکنشی.** دستور کار، رکورد بچ یا پیکربندی در موتور سری‌زمانی ذخیره می‌شود، که نه الگوی دسترسی‌اش است و نه مدل سازگاری‌اش.

**تلقی پلتفرم تحلیل به‌عنوان مرجع.** تاریخ کارخانه در یک مهاجرت ابزاری بازساخته یا گم می‌شود.

## یک سناریوی نماینده

*آنچه در ادامه می‌آید یک نمونهٔ مهندسی توضیحی است.*

یک ایستگاه پمپاژ تریپ تکرارشوندهٔ اضافه‌بار روی یک پمپ انتقال را بررسی می‌کند. آرشیو مرور می‌شود و جریان موتور را در هر رخداد تقریباً خطی صاف نشان می‌دهد، بدون هیچ گذر قابل مشاهده.

دو واقعیت پیکربندی توضیحش می‌دهند. جریان موتور با دِدبند ۵٪ جمع‌آوری می‌شده — که به‌عنوان پیش‌فرض کارخانه‌ای انتخاب شده — و تریپ ناشی از یک جهش کوتاه جریان است که از نظر نسبی بسیار زیر آن آستانه اما از نظر مطلق بسیار بالای حد مکانیکی است. دوم، خود رویداد تریپ با مُهر زمانی دستگاه در لاگ رویداد هست، اما نمونه‌های جریان زمان پیمایش کالکتور را حمل می‌کنند، پس این دو را نمی‌توان به‌قدر کافی دقیق هم‌تراز کرد که دید کدام مقدم بوده.

هیچ ایرادی در هیستورین نیست. هر دو نقص، تصمیم‌های پیکربندی سال‌ها پیش‌اند، و هیچ‌کدام به‌صورت گذشته‌نگر قابل ترمیم نیستند: نمونه‌ها هرگز نوشته نشدند، و مُهرهای زمانی پس از واقعه قابل بهبود نیستند.

راهکار رو به جلوست — تنگ کردن دِدبند روی تگ‌های مرتبط با تریپ، رفتن به سمت مُهرزنی در دستگاه هرجا پشتیبانی می‌شود — و درس عمومی همان درس ناخوشایند است: **ارزش یک آرشیو را تصمیم‌هایی تعیین می‌کنند که پیش از آنکه کسی بداند چه از آن خواهد پرسید گرفته شده‌اند.**

## توصیهٔ عملی مهندسی

- فناوری ذخیره‌سازی را متناسب با شکل پرسش انتخاب کنید؛ پایگاه دادهٔ تراکنشی را هیستورین نکنید و ذخیره‌گاه تحلیل را مرجع نکنید.
- دِدبند را به ازای هر تگ از نویز اندازه‌گیری و کوچک‌ترین تغییر معنادار استخراج کنید؛ هرگز یک درصد را در کل کارخانه اعمال نکنید.
- جمع‌آوری را روی تگ‌های درگیر در تریپ و اقدام حفاظتی تنگ‌تر کنید.
- هرجا پشتیبانی می‌شود در دستگاه مُهر بزنید؛ هرگز به مُهرزنی زمان نوشتن تکیه نکنید.
- UTC ذخیره کنید؛ مُهر مبدأ را در store-and-forward حفظ کنید.
- بافر کالکتور را از بلندترین قطعی واقع‌بینانه سایز کنید، نه از یک پیش‌فرض.
- کیفیت را همراه مقدار ذخیره کنید و شکاف را از مقدار ثابت قابل تفکیک نگه دارید.
- نگهداشت لایه‌ای را در برابر هم الزام قانونی و هم نیاز مهندسی تعریف کنید.
- برای مصرف‌کنندگان سازمانی به DMZ تکثیر کنید؛ یک واسط عامدانه منتشر کنید، نه ساختار داخلی تگ را.

## جمع‌بندی

هیستورین‌ها بی‌صدا شکست می‌خورند. در همان حادثه‌ای که به آنها نیاز دارید کرش نمی‌کنند؛ فقط معلوم می‌شود هرگز آنچه را که اکنون می‌خواهید ثبت نکرده‌اند، یا با مُهر زمانی‌ای ثبت کرده‌اند که با هیچ‌چیز دیگری هم‌تراز نمی‌شود.

این مهندسی هیستورین را غیرمعمول می‌کند: تقریباً تمام ارزشش در زمان پیکربندی تعیین می‌شود، و تقریباً هیچ‌یک از نقص‌های حاصل بعداً قابل ترمیم نیستند. پس تصمیم‌هایی که ارزش وقت گذاشتن دارند همان‌های کسل‌کننده‌اند — دِدبند به ازای هر تگ، منبع مُهر زمانی، عمق بافر و لایه‌های نگهداشت — چون همان‌ها تعیین می‌کنند آرشیو می‌تواند به پرسشی پاسخ دهد که هنوز کسی نپرسیده است.
