# معماری UPS و برق اضطراری برای سیستم‌های اتوماسیون

## خلاصهٔ اجرایی

برق اضطراری یک سیستم اتوماسیون به شکل مشخصی خراب می‌شود، و تقریباً هرگز به آن شکلی نیست که برایش آماده می‌شوند. باتری قطعه‌ای است که همه تماشایش می‌کنند، برایش بودجه می‌گذارند و طبق برنامه تعویضش می‌کنند. معماری قطعه‌ای است که تعیین می‌کند آن همه اصلاً به کار آمده است یا نه.

سه خرابی بر تجربهٔ صنعتی غالب‌اند. **بار بحرانی بر پایهٔ تابلو تعریف شده بود نه بر پایهٔ مسیر سیگنال**، پس PLC از قطعی جان به در برد و سوییچ شبکهٔ میان آن و اتاق کنترل نه. **سیستم راهی برای نگه‌داری نداشت**، پس تعویض باتری به توقف کارخانه نیاز داشت که آن‌قدر عقب افتاد تا باتری‌ها از کار افتادند. و **سیستم ماه‌ها در وضعیتی بود که اصلاً هیچ حفاظتی ارائه نمی‌کرد** — روی بای‌پس نشسته، چراغ کهربایی روی پنل، و کنتاکت آلارم در یک جعبهٔ مارشالینگ پایانه‌بندی‌شده و هرگز به چیزی که انسانی بخواندش نگاشت نشده.

این مقاله برق اضطراری را به‌عنوان یک معماری بررسی می‌کند: کلاس‌های توپولوژی واقعاً چه وعده‌ای می‌دهند، چرا «بای‌پس» نام سه چیز متفاوت است، چگونه بار را بر پایهٔ پیامد و نه بر پایهٔ راحتی طبقه‌بندی کنیم، چگونه خودمختاری را از یک الزام و نه از یک کاتالوگ استخراج کنیم، چه شواهدی از پیری باتری ارزش جمع کردن دارند، UPS و ژنراتور چگونه با هم تعامل می‌کنند، و افزونگی چه می‌خرد و چه نمی‌خرد. قواعد عمومی ارت که در متن به آن ارجاع می‌شود در مقالهٔ همراه دربارهٔ ارت صنعتی آمده؛ اینجا فقط بخش‌های ویژهٔ یک تغذیهٔ بحرانی پوشش داده می‌شود.

**مرز ایمنی.** سیستم‌های UPS پس از جدا شدن ورودی همچنان انرژی ذخیره‌شده دارند: باتری منبعی برق‌دار است که هیچ کلید بالادستی آن را قطع نمی‌کند، و انرژی خطای DC روی رشتهٔ باتری قابل‌توجه است. تعویض باتری، کلیدزنی بای‌پس و آزمون دشارژ هر یک تابع دستورالعمل سازنده و رژیم پرمیت و ایزولهٔ کارخانه‌اند، و هیچ‌یک بیرون از آن‌ها انجام نمی‌شود. آنچه اینجا آمده رویه‌ای برای کار روی سیستم برق‌دار نیست.

## توپولوژی: طبقه‌بندی واقعاً چه وعده‌ای می‌دهد

استاندارد IEC 62040 دستگاه‌های UPS را بر پایهٔ میزان جدا بودن خروجی از ورودی طبقه‌بندی می‌کند، و این طبقه‌بندی گزاره‌ای دربارهٔ وابستگی است نه دربارهٔ کیفیت.

| کلاس | رابطهٔ خروجی با ورودی | رفتار در برابر اغتشاش شبکه |
| --- | --- | --- |
| **VFI** (مستقل از ولتاژ و فرکانس) | خروجی مستقل از ولتاژ *و* فرکانس ورودی | اینورتر از پیش بار را تغذیه می‌کند؛ قطع شبکه فقط منبع انرژی اینورتر را عوض می‌کند |
| **VI** (مستقل از ولتاژ) | ولتاژ خروجی تنظیم‌شده، فرکانس تابع ورودی | تغییرات ولتاژ را تنظیم می‌کند؛ بار فرکانس ورودی را دنبال می‌کند |
| **VFD** (وابسته به ولتاژ و فرکانس) | خروجی در محدوده‌ای تابع ورودی است | اغتشاش را تا لحظهٔ انتقال عبور می‌دهد |

**برای بارهای اتوماسیون کلاس مربوطه معمولاً VFI است**، و دلیلش ارزش بیان دقیق دارد: چون اینورتر پیوسته بار را تغذیه می‌کند، هنگام قطع شبکه هیچ رویداد انتقالی وجود ندارد. بار هرگز وقفه، ناپیوستگی فاز یا پلهٔ فرکانسی نمی‌بیند. سیستمی که هنگام قطع تغذیه باید *انتقال* بدهد زمان انتقال دارد، و اینکه آن زمان مهم باشد یا نه به توان نگه‌داشت هر منبع تغذیه‌ای در پشت آن بستگی دارد — مشخصه‌ای که هیچ‌کس برای کل جمعیت دستگاه‌های یک کارخانه در اختیار ندارد.

**تمایزی که از این حاصل می‌شود بر همهٔ ادامهٔ طراحی حاکم است: سیستم VFI هنگام قطع شبکه انتقال ندارد، اما وقتی خودِ اینورتر نتواند بار را نگه دارد انتقال دارد.** آن انتقال همان بای‌پس استاتیک است، و هر چیزی دربارهٔ آن یک تصمیم طراحی است.

## سه چیزی که «بای‌پس» نامیده می‌شوند

خلط این سه رایج‌ترین سوءتفاهم معماری در برق اضطراری است.

**بای‌پس استاتیک** انتقالی خودکار، سریع و الکترونیکی است که بار را وقتی اینورتر نمی‌تواند نگهش دارد از اینورتر به تغذیهٔ خام بای‌پس منتقل می‌کند — اضافه‌باری فراتر از توان اینورتر، خطای اینورتر، شرایط دمای بیش از حد. یک ویژگی حفاظتی است: بار را به قیمت از دست دادن کیفیت تغذیه برق‌دار نگه می‌دارد.

دو خاصیت بای‌پس استاتیک مرتب نادیده گرفته می‌شوند. **نیاز دارد که اینورتر با منبع بای‌پس همزمان باشد**، چون انتقال میان دو منبع ناهمزمان یک پلهٔ فاز به بار تحمیل می‌کند. اگر منبع بای‌پس بیرون پنجرهٔ همزمانی باشد — فرکانس نادرست، ولتاژ نادرست، یا غایب — انتقال در دسترس نیست، و UPS به‌جای انتقال به منبعی که نمی‌تواند به آن بپیوندد بار را رها می‌کند. **و نیاز دارد که منبع بای‌پس اصلاً وجود داشته باشد**، که به نکتهٔ دوم می‌رسد: اگر تغذیهٔ بای‌پس و تغذیهٔ یکسوساز از یک کلید بالادستی مشترک بیایند، یک تریپ بالادست هر دو را می‌برد، و آن «بای‌پس» اصلاً مسیر مستقلی نیست.

**بای‌پس تعمیراتی** — که wrap-around هم نامیده می‌شود — آرایشی دستی و با اینترلاک مکانیکی است که اجازه می‌دهد کل UPS، شامل کلید استاتیک و شینه‌های داخلی‌اش، برای سرویس ایزوله شود در حالی که بار همچنان از شبکه تغذیه می‌شود. ویژگی حفاظتی نیست؛ ویژگی *قابلیت نگه‌داری* است، و نبودش پیامدی بسیار مشخص دارد: **UPSی که بای‌پس تعمیراتی ندارد نمی‌تواند باتری‌هایش تعویض، فن‌هایش عوض یا خازن‌هایش سرویس شود بدون رها کردن همان باری که برای حفاظتش وجود دارد.**

آن پیامد با گذشت زمان انباشته می‌شود. نگه‌داری‌ای که به توقف کارخانه نیاز دارد عقب می‌افتد. به‌قدر کافی که عقب بیفتد، باتری‌ها به وضعی می‌رسند که سیستم به‌هرحال بار را نگه نمی‌دارد — و نخستین اثبات این وضع، یک قطعی است.

**تغذیهٔ بای‌پس خارجی** پرسش *برق بای‌پس از کجا می‌آید* است و شایستهٔ تصمیم مستقل خودش است. فیدر جدا از تابلویی دیگر، ترجیحاً از دستگاه بالادستی دیگر، بای‌پس را از مسیری هم‌سرنوشت به مسیری واقعاً جایگزین تبدیل می‌کند.

**قاعدهٔ طراحی:** بای‌پس استاتیک، بای‌پس تعمیراتی و منبع بای‌پس را سه قلم جدا مشخص کنید و پیش از ثبت سفارش وجود هر سه را روی تک‌خطی تأیید کنید. افزودن تابلوی wrap-around به تأسیسات در حال کار پروژه‌ای گران و مختل‌کننده است.

## طبقه‌بندی بار: بر پایهٔ مسیر سیگنال، نه بر پایهٔ تابلو

این بخشی است که از خرابی سناریوی پایان همین مقاله پیشگیری می‌کند.

**بر پایهٔ پیامد از دست رفتن بار طبقه‌بندی کنید، نه بر پایهٔ دستهٔ تجهیز:**

| کلاس | پیامد از دست رفتن | تأمین معمول |
| --- | --- | --- |
| **بحرانی** | رفتار کنترل‌نشدهٔ فرایند، از دست رفتن دید یا از دست رفتن کنترل | UPS با خودمختاری متناسب با اقدام لازم |
| **اساسی** | توقف تولید با راه‌اندازی طولانی یا پرهزینه | پشتیبانی ژنراتور، گاه UPS برای پوشش فاصلهٔ انتقال |
| **عادی** | دردسر، راه‌اندازی مجدد ارزان است | تغذیهٔ معمولی |

**طبقه‌بندی باید تابع کارکرد باشد، و کارکردها در میان تابلوها امتداد دارند.** دسترس‌پذیری یک سیستم کنترل را کم‌پشتیبانی‌ترین عنصر مسیرش تعیین می‌کند. پیمودن صادقانهٔ آن مسیر فهرستی می‌سازد که هر بار مردم را غافلگیر می‌کند:

- CPU و رک و منابع تغذیهٔ I/O مربوط به PLC
- تغذیهٔ مدارهای فرمان و منابع DC که آن‌ها را تغذیه می‌کنند
- **سوییچ‌های شبکه، مبدل‌های رسانه و ترنسیورهای فیبر در هر گام میان کنترلر و سرور** — که مرتب از نزدیک‌ترین پریز تغذیه می‌شوند
- سرورهای SCADA، هیستورین‌ها و سرویس‌های دامنه یا احراز هویتی که به آن‌ها وابسته‌اند
- ایستگاه‌های کاری اپراتور و نمایشگرهایی که «از دست رفتن دید» را به دسته‌ای واقعی تبدیل می‌کنند
- تغذیهٔ ابزار دقیق میدانی، جایی که ترانسمیترها از کارت I/O یا از منبع میدانی جدا تغذیه می‌شوند
- تغذیهٔ سلونوئیدها، جایی که وضعیت ایمن فرایند به حرکت شیر وابسته است نه به ماندنش
- تله‌متری و لینک‌های سایت‌های دور، که سر دیگرشان روی برق شخص دیگری است

**دو استثنا به اندازهٔ فهرست بالا اهمیت دارند.** سیستم‌های مرتبط با ایمنی با قرار گرفتن روی UPS کافی نمی‌شوند: آرایش تغذیه‌شان از طراحی ایمنی عملکردی خودشان می‌آید، و رفتارشان در برابر قطع تغذیه بخشی از تعریف تابع ایمنی است نه چیزی که از طراحی برق عمومی به ارث برسد. و **بارهایی با جریان هجومی بزرگ یا مصرف پیوستهٔ بزرگ اصلاً به تغذیهٔ بحرانی تعلق ندارند** — موتور، هیتر، پریز جوشکاری، و مدار پریزهای عمومی که سرانجام کسی جاروبرقی به آن می‌زند. جریان هجومی روی خروجی UPS کلید را با ظرافت تریپ نمی‌دهد؛ UPS را به بای‌پس استاتیک می‌راند، که دقیقاً همان وضعی است که حفاظتی که پولش را داده‌اید در آن غایب است.

**قلم تحویلی یک برنامهٔ طبقه‌بندی بار است** — سندی که هر مدار، کلاسش، منبع تغذیه‌اش و کارکردی را که خدمت می‌کند فهرست می‌کند. کارخانه‌ای که برنامهٔ کابل دارد و برنامهٔ طبقه‌بندی بار ندارد، در طول سال‌ها تغییرات کوچک مدارها را به دلایل راحتی میان منابع جابه‌جا می‌کند، و کسی متوجه نمی‌شود تا وقتی یک قطعی نتیجه را ممیزی کند.

## خودمختاری یک الزام است، نه یک اندازهٔ باتری

**خودمختاری باید از آنچه باید در طول قطعی رخ دهد استخراج شود.** الزام‌های نامزد واقعاً با هم متفاوت‌اند:

- **عبور از قطعی‌های کوتاه** — بر پایهٔ پروفیل اندازه‌گیری‌شدهٔ قطعی سایت، نه یک عدد رند.
- **پل زدن تا ژنراتور** — بر پایهٔ بدترین زمان راه‌اندازی و پایدارسازی ژنراتور، به‌علاوهٔ انتقال، به‌علاوهٔ حاشیه‌ای برای یک تلاش راه‌اندازی ناموفق.
- **انجام یک توقف منظم** — بر پایهٔ زمان واقعی رسیدن فرایند به وضعیت ایمن، اندازه‌گیری‌شده نه برآوردی.
- **دوام تا مداخلهٔ انسانی** — بر پایهٔ زمان رسیدن و اقدام یک انسان، که شبانه در سایتی دورافتاده عددی متفاوت از فرض دفتر است.

سه تصحیح تقریباً بر هر محاسبهٔ اندازه‌گذاری میدانی صدق می‌کند:

**بر پایهٔ بار واقعی اندازه بگیرید، اما برای بار آینده طراحی کنید.** خودمختاری با بار نسبت وارون دارد؛ UPSی که کسری از توان نامی‌اش بار دارد خودمختاری بسیار بیشتری از عدد دیتاشیت دارد، و همه خوشحال‌اند تا وقتی بار رشد کند.

**بر پایهٔ ظرفیت پایان عمر اندازه بگیرید، نه ظرفیت نو.** ظرفیت قابل‌استفادهٔ باتری در طول عمرش کاهش می‌یابد، و سازندگان معیار پایان عمری تعریف می‌کنند که زیر آن باتری مصرف‌شده تلقی می‌شود. طراحی‌ای که فقط با باتری نو الزام خودمختاری‌اش را برآورده می‌کند، آن را برای کسری از بازهٔ تعویض برآورده می‌کند.

**بر پایهٔ دمای محیط واقعی اندازه بگیرید.** هم ظرفیت و هم عمر باتری به دما بستگی دارند، و اتاق باتری گرم هم اکنون ظرفیت کمتری می‌دهد و هم عمر کوتاه‌تری.

## پیری باتری: شواهد چقدر ارزش دارند

**ولتاژ شناور تقریباً هیچ‌چیز دربارهٔ ظرفیت نمی‌گوید.** رشته‌ای که روی ولتاژ شناور درست نشسته می‌تواند به‌شدت تخریب شده باشد، چون ولتاژ شناور گزاره‌ای دربارهٔ شارژر است نه دربارهٔ انرژی ذخیره‌شده. سیستم‌هایی که بر این مبنا «باتری سالم» گزارش می‌دهند، دربارهٔ شارژر گزارش می‌دهند.

**روند امپدانس یا هدایت داخلی یک شاخص غربالگری است.** اگر یکنواخت روی همان بلوک‌ها و با همان دستگاه اندازه گرفته شود، روند صعودی بلوک‌های رو به زوال را پیش از خرابی شناسایی می‌کند و پرت‌ها را درون یک رشته پیدا می‌کند. اندازه‌گیری‌ای مقایسه‌ای است — ارزشش در روند و در پراکندگی درون رشته است، نه در عددی مطلق.

**آزمون دشارژ تنها سنجش مستقیم ظرفیت است**، و همان آزمونی است که از آن پرهیز می‌شود، چون انجامش یعنی سیستم در طول آزمون از چیزی حفاظت نمی‌کند. دقیقاً به همین دلیل باید برنامه‌ریزی شود نه بداهه: روی بای‌پس تعمیراتی، در زمانی انتخابی، با ثبت دشارژ تا نتیجه به روند تبدیل شود نه به قبول/رد.

**رشته یک مدار سری است**، که پیامدی بی‌رحمانه دارد: ضعیف‌ترین بلوک رشته را تعیین می‌کند. یک بلوک که ظرفیتش را از دست داده خودمختاری کل رشته را بدون توجه به وضع بقیه محدود می‌کند، و یک بلوک که مدارباز شده کل رشته را حذف می‌کند. به همین دلیل پایش در سطح بلوک، جایی که وجود دارد، از پایش در سطح رشته ارزشمندتر است، و به همین دلیل پراکندگی درون رشته عددی مفیدتر از میانگین آن است.

**شیمی باتری رژیم نگه‌داری را تعیین می‌کند نه هدف طراحی.** باتری‌های سربی-اسیدی دریچه‌دار جمع‌وجور و کم‌نگه‌داری‌اند اما به دما حساس و مستعد فرار حرارتی؛ باتری‌های سربی-اسیدی باز عمر بیشتری دارند اما اتاق تهویه‌شده و رسیدگی به الکترولیت می‌خواهند؛ سیستم‌های لیتیومی چگالی بالاتر و تحمل دمایی بهتری دارند اما یک سیستم مدیریت باتری می‌آورند که بخشی از پروندهٔ ایمنی است و ملاحظات آتش، انبارش و حمل متفاوتی دارد. **هر یک از این‌ها تعهد نگه‌داری و تأسیساتی متفاوتی است**، و انتخاب باید با کسانی گرفته شود که واقعاً نگه‌داری‌اش می‌کنند.

## سیستم‌های DC، جایی که کاربرد دارند

در پست‌ها و در بخش‌هایی از بسیاری کارخانه‌های فرایندی، تغذیهٔ بحرانی اصلاً UPS متناوب نیست بلکه یک سیستم DC است — باتری، شارژر و تابلوی توزیع DC که بوبین تریپ و وصل کلیدها، رله‌های حفاظتی و بخشی از فرمان و روشنایی اضطراری را تغذیه می‌کند.

سه ویژگی آن را از UPS متناوب متمایز می‌کند و ارزش بیان صریح دارد:

**سیستم DC معمولاً بدون ارت است**، با پایش پیوستهٔ عایقی. خطای زمین اول آلارم می‌دهد نه تریپ، دقیقاً مانند سیستم متناوب بدون ارت و به همان دلیل: تداوم تغذیهٔ حفاظت مهم‌تر از رفع یک خطای منفرد است.

**خطای زمین دوم روی سیستم DC می‌تواند بوبین تریپ را عمل دهد.** اگر یک خطای زمین روی یک قطب موجود باشد و خطای دومی در سوی دیگر یک مدار تریپ ظاهر شود، مسیر خطا می‌تواند بوبین را برق‌دار کند — عملکردی ناخواسته بدون هیچ فرمانی پشت آن. **همین است که خطای زمین اولِ رفع‌نشده روی سیستم DC پست را به وضعیتی ماهیتاً متفاوت از یک دردسر تبدیل می‌کند**، و دلیل آن است که پایش عایقی روی این سیستم‌ها یک کارکرد حفاظتی است نه یک کمک‌نگه‌داری.

**شارژر برای بار دائم به‌علاوهٔ شارژ مجدد باتری اندازه‌گذاری می‌شود**، نه فقط برای بار. شارژری که فقط برای بار اندازه شده باتری را پس از دشارژ کند یا اصلاً بازیابی نمی‌کند و سیستم را برای مدتی که کسی محاسبه‌اش نکرده بی‌خودمختاری می‌گذارد.

## تعامل با ژنراتور و رفتار انتقال

UPS و ژنراتور اضطراری یک سیستم واحدند، و رابط میانشان جایی است که بسیار چیزها بد پیش می‌رود.

**توالی مورد نظر:** شبکه قطع می‌شود؛ UPS بار را بدون وقفه از باتری حمل می‌کند؛ ژنراتور راه می‌افتد و پایدار می‌شود؛ کلید انتقال تغذیه را عوض می‌کند؛ یکسوساز UPS روی برق ژنراتور دوباره راه می‌افتد و شارژ را آغاز می‌کند.

**سازوکارهایی که آن را می‌شکنند:**

- **یکسوساز برای ژنراتور هم یک بار پله‌ای است و هم یک بار غیرخطی.** ژنراتوری که بر پایهٔ کیلووات ماندگار اندازه شده ممکن است نتواند تقاضای یکسوساز UPS را به‌صورت پله بپذیرد، یا ممکن است از جریان هارمونیکی آن دچار مشکل تنظیم ولتاژ شود. **راه‌اندازی تدریجی یکسوساز (walk-in)** — شیب کنترل‌شدهٔ تقاضای ورودی — دقیقاً برای همین وجود دارد و باید فعال و زمان شیبش با توان ژنراتور هماهنگ شود.
- **فرکانس ژنراتور بیش از فرکانس شبکه نوسان می‌کند.** اگر بیرون پنجرهٔ همزمانی بای‌پس UPS نوسان کند، **بای‌پس استاتیک در تمام مدتی که کارخانه روی ژنراتور است در دسترس نیست** — یعنی در دورهٔ بیشترین ریسک، یک اضافه‌بار یا خطای اینورتر به‌جای انتقال، بار را رها می‌کند. گشاد کردن پنجرهٔ همزمانی جایی که تجهیزات متصل تحمل کنند، و مشخص کردن پایداری فرکانس ژنراتور در برابر پنجرهٔ UPS، هر دو اقدام طراحی‌اند.
- **عمل کلید انتقال خودش یک وقفه است** که UPS باید از آن عبور کند، و بازگشت به شبکه وقفهٔ دومی است.
- **ممکن است باتری تا رویداد بعدی شارژ نشده باشد** اگر پروفیل قطعی مجموعه‌ای از وقفه‌ها باشد نه یک قطعی طولانی.

**هیچ‌یک از این‌ها از دیتاشیت قابل تأیید نیست.** با راه‌اندازی کارخانه روی ژنراتور، زیر بار، با UPS در مدار، و مشاهدهٔ رفتار UPS تأیید می‌شود — آزمونی راه‌اندازی که یک بعدازظهر وقت می‌گیرد و بیش از هر آزمون دیگری از قلم می‌افتد.

## افزونگی، و خاصیتی که نیست

| آرایش | در برابر چه حفاظت می‌کند | در برابر چه نمی‌کند |
| --- | --- | --- |
| **افزونگی ماژول (N+1)** | خرابی یک ماژول توان | رشتهٔ باتری مشترک، کلید استاتیک مشترک، طبقهٔ خروجی مشترک، بای‌پس مشترک، تغذیهٔ بالادست مشترک |
| **افزونگی سیستم (واحدهای موازی)** | خرابی یک UPS کامل | تابلوی خروجی مشترک یا نقطهٔ توزیع پایین‌دست مشترک |
| **مسیر دوگانه (تغذیهٔ A و B)** | خرابی یک مسیر توزیع کامل | بارهای تک‌ورودی، که فقط یک مسیر می‌بینند |

**N+1 گزاره‌ای دربارهٔ ماژول‌هاست، و خرابی‌های جالب معمولاً در ماژول‌ها نیستند.** فریمی با ماژول‌های افزونه اما یک رشتهٔ باتری، یک بای‌پس استاتیک و یک کلید ورودی، از هر یک از این‌ها فقط یکی دارد، و افزونگی به هیچ‌کدامشان نمی‌پردازد.

**معماری‌های مسیر دوگانه با خودِ بارها محدود می‌شوند.** سرور دوورودی بهره می‌برد؛ سوییچ، کنترلر یا منبع تغذیهٔ ابزار دقیق تک‌ورودی نه، مگر آنکه کلید انتقال استاتیکی کنار خود بار میان دو مسیر انتخاب کند. ممیزی تجهیزات تک‌ورودی روی سیستم مسیر دوگانه کاری کوتاه، ارزان و مکرراً هشداردهنده است.

**قابلیت نگه‌داری هم‌زمان خاصیتی متفاوت از تحمل خطاست.** تحمل خطا می‌پرسد: آیا سیستم از خراب شدن یک قطعه جان به در می‌برد؟ قابلیت نگه‌داری هم‌زمان می‌پرسد: آیا می‌توان هر قطعه‌ای را عمداً برای نگه‌داری از سرویس خارج کرد بدون رها کردن بار؟ سیستمی می‌تواند تحمل‌خطا باشد و قابل‌نگه‌داری هم‌زمان نباشد، و چنین سیستمی بی‌صدا نگه‌داری معوق انباشته می‌کند.

## ارت در نقطهٔ مرز

قواعد عمومی به مقالهٔ ارت تعلق دارند؛ دو نکته ویژهٔ UPS است و مکرر اشتباه می‌شود.

**اینکه خروجی UPS یک سیستم مشتق‌شدهٔ جداگانه باشد یا نه، تعیین می‌کند رابطهٔ نول با زمین کجا برقرار شود.** برخی پیکربندی‌ها نول منبع را عبور می‌دهند؛ برخی خروجی را به‌عنوان سیستم مشتق‌شدهٔ جداگانه با پیوند خودش برقرار می‌کنند. اشتباه در این مورد یا خروجی‌ای بدون مرجع زمین تعریف‌شده می‌سازد یا پیوند دوم نول-زمین با جریان گردشی در سیستم حفاظتی — که مثل همیشه به‌صورت مشکل نویز بی‌توضیح ظاهر می‌شود نه به‌صورت آلارم برقی.

**آرایش ارت بار نباید هنگام انتقال UPS تغییر کند.** باری که روی اینورتر یک‌جور و روی بای‌پس جور دیگری زمین شده باشد، آرایش حفاظتی‌اش به وضعیت داخلی UPS وابسته است، که طراحی‌ای نیست که کسی عمداً بنویسد.

## پایش: مهم‌ترین وضعیت، کم‌آلارم‌ترین وضعیت است

دست‌کم این‌ها را به سیستمی که انسانی واقعاً تماشایش می‌کند بیاورید: حالت کاری (اینورتر، باتری، بای‌پس استاتیک، بای‌پس تعمیراتی)، ولتاژ و جریان باتری، دمای باتری، امپدانس بلوک در صورت وجود، بار هر فاز، برآورد خودمختاری باقی‌مانده، و تاریخچهٔ آلارم.

**«روی بای‌پس» مهم‌ترین وضعیت و رایج‌ترین وضعیت بی‌پایش است.** UPSی که روی بای‌پس استاتیک است برق خام شبکه را به بار بحرانی می‌رساند. از چیزی حفاظت نمی‌کند. خودمختاری ندارد. و از بیرون اتاق دقیقاً شبیه یک تأسیسات سالم است. سایتی که نتواند این وضعیت را از اتاق کنترل تشخیص دهد، نمی‌داند در حال حاضر UPS دارد یا نه.

**کنتاکت آلارمی که در جعبهٔ مارشالینگ پایانه‌بندی می‌شود پایش نیست.** مسیر شواهد باید به یک انسان یا به سیستمی برسد که به انسانی ارجاع می‌دهد.

## راه‌اندازی

- **بار واقعی را اندازه بگیرید** و با فرض طراحی مقایسه کنید، به تفکیک فاز.
- **رویهٔ بای‌پس تعمیراتی را اجرا کنید**، در زمانی که انجامش ایمن است، و تأیید کنید همان‌طور که نوشته شده کار می‌کند — رویه تا وقتی کسی دنبالش نکرده اثبات نشده است.
- **آزمون دشارژ در بار طراحی انجام دهید** و خودمختاری به‌دست‌آمده را ثبت کنید؛ این مبنایی می‌شود که هر آزمون آینده با آن مقایسه می‌شود.
- **انتقال به بای‌پس استاتیک و بازگشت را اجباری کنید** و بار را مشاهده کنید.
- **سایت را روی ژنراتور، زیر بار، با UPS در مدار اجرا کنید** و تأیید کنید یکسوساز دوباره راه می‌افتد، walk-in درست رفتار می‌کند و بای‌پس همزمان می‌ماند.
- **مسیر آلارم را سرتاسر اثبات کنید**، از کنتاکت یا رابط پروتکلی UPS تا نمایشگر اتاق کنترل.
- **تاریخ نصب باتری و مقادیر مبنای امپدانس را ثبت کنید** — روندی که سه سال پس از نصب آغاز شود مفیدترین نقطهٔ مرجعش را از دست داده است.

## حالت‌های شکست

**تعریف بار بحرانی بر پایهٔ تابلو نه مسیر سیگنال.** کنترلر جان به در می‌برد، سوییچ شبکه نه، و کارخانه به‌هرحال دید را از دست می‌دهد.

**نبود بای‌پس تعمیراتی.** تعویض باتری به توقف نیاز دارد، پس عقب می‌افتد، پس باتری‌ها خراب می‌شوند.

**تغذیهٔ بای‌پس از همان کلید بالادستی یکسوساز.** مسیر «جایگزین» سرنوشتش را با مسیر اصلی شریک است.

**رها ماندن UPS روی بای‌پس استاتیک برای ماه‌ها.** بدون حفاظت، بدون خودمختاری، و بدون هیچ نشانه‌ای جایی که کسی نگاه می‌کند.

**کنتاکت آلارم پایانه‌بندی‌شده اما هرگز نگاشت‌نشده.** شاهد وجود دارد و به کسی نمی‌رسد.

**اندازه‌گذاری خودمختاری بر ظرفیت باتری نو و دمای نامی.** الزام برای کسری از عمر باتری برآورده می‌شود.

**اندازه‌گذاری خودمختاری بر بار امروز.** حاشیه با رشد کارخانه تبخیر می‌شود و کسی دوباره حساب نمی‌کند.

**ارزیابی سلامت باتری از ولتاژ شناور.** گزاره‌ای دربارهٔ شارژر که با گزاره‌ای دربارهٔ ظرفیت اشتباه گرفته شده.

**هرگز انجام‌نشدن آزمون دشارژ چون مختل‌کننده است.** ظرفیت ناشناخته می‌ماند تا وقتی قطعی آن را اندازه بگیرد.

**تلقی یک بلوک ضعیف در رشته به‌عنوان یک باتری بد.** خودمختاری کل رشته را محدود می‌کند.

**آزمون‌نشدن ژنراتور با UPS در مدار زیر بار.** بار پله‌ای یکسوساز، تعامل هارمونیکی و همزمانی بای‌پس همه تأییدنشده.

**ناسازگاری پنجرهٔ همزمانی بای‌پس با پایداری فرکانس ژنراتور.** بای‌پس استاتیک دقیقاً وقتی در دسترس نیست که کارخانه بیشترین قرارگیری در معرض را دارد.

**ماژول‌های N+1 با یک رشتهٔ باتری، یک کلید استاتیک و یک کلید ورودی.** افزونگی برای قطعه‌ای که کمترین احتمال مشکل‌ساز بودن را دارد.

**توزیع مسیر دوگانه که تجهیز تک‌ورودی را تغذیه می‌کند.** دو مسیر، یک ورودی، بدون فایده.

**قرار گرفتن مدارهای موتور، هیتر یا پریز روی تغذیهٔ بحرانی.** جریان هجومی UPS را به بای‌پس می‌راند.

**آرایش نول-زمین متفاوت روی اینورتر و روی بای‌پس.** حفاظتی که به وضعیت داخلی UPS وابسته است.

## یک سناریوی نمونه

*آنچه در پی می‌آید یک نمونهٔ مهندسیِ توضیحی است و گزارش یک پروژهٔ مشخص نیست.*

یک سایت تصفیهٔ آب سال‌هاست قطعی‌های شبکه را بدون حادثه پشت سر می‌گذارد. در جریان یک قطعی معمولی، سیستم کنترل از دست می‌رود: اپراتورها تمام دید را از دست می‌دهند، یک توالی خودکار نیمه‌کاره متوقف می‌شود و بازیابی چند ساعت طول می‌کشد. UPS بررسی می‌شود و در سلامت کامل است — لاگش انتقالی تمیز به باتری و حمل کامل قطعی با ظرفیت باقی‌مانده نشان می‌دهد.

```text
Symptom:
Total loss of control-room visibility and a halted sequence during a mains
outage, despite a UPS that carried its load correctly throughout.

Evidence:
- the UPS event log records a clean transition to battery, no alarms, and
  substantial remaining autonomy at the end of the outage
- the PLC and the SCADA servers both remained powered and running; neither
  logged a power event
- the two network switches linking the field PLC panel to the server room
  are fed from a small distribution board that is not on the UPS
- those switches were originally fed from a UPS-backed socket in the server
  room and were moved during a cabinet rationalisation two years ago
- the change is recorded as a revision to a cabling drawing; there is no
  load classification schedule against which it could have been checked
- the UPS per-phase load reading fell after the move and was never queried
- separately: the UPS "on static bypass" signal is a volt-free contact
  terminated in a marshalling box, and it is not mapped to any input
- the site has no record of the UPS ever having been on bypass, and also no
  means of knowing whether it has

Reasoning:
Two independent findings, one active and one latent. The active one is an
architecture error rather than an equipment failure: the availability of a
control system is set by the least-backed element in its signal path, and a
network switch is part of that path. Because the site classifies loads by
cabinet rather than by function, the switches were moved as a cabling
decision, and nothing in the site's documentation was capable of flagging
that a critical path had been broken. The falling UPS load was the visible
symptom of the change and was read as good news.

The latent finding is more serious in the long run. The site cannot detect
the one state in which the UPS provides no protection at all. A UPS sitting
on static bypass looks healthy from every angle except its own front panel,
and this site has no path from that panel to a human being.

Next investigations:
- trace the full signal path from each critical controller to the control
  room and to any remote link, and list every powered element on it
- build a load classification schedule from that trace, and audit every
  UPS-fed and non-UPS-fed circuit against it
- measure the present per-phase load and recompute autonomy at end-of-life
  battery capacity and at the actual room ambient
- map the bypass and battery alarms into the control system and prove the
  path end to end
- plan a discharge test on the maintenance bypass and establish a baseline
```

**درس قابل‌انتقال این است که UPS از مدارها حفاظت می‌کند و کارخانه به کارکردها وابسته است.** اینجا هیچ‌چیز خراب نشد مگر این فرض که آن دو یک چیزند. راه‌حل UPS بزرگ‌تر نیست؛ یک سند است — برنامهٔ طبقه‌بندی بار که از مسیرهای سیگنال استخراج شده — به‌علاوهٔ مسیر آلارمی که وضعیت خودِ سیستم را برای کسانی که به آن وابسته‌اند مرئی کند.

## توصیهٔ عملی

- برای بارهای اتوماسیون سیستم VFI مشخص کنید و صریحاً بنویسید که الزام، تغذیهٔ پیوستهٔ اینورتری است نه انتقال سریع.
- بای‌پس استاتیک، بای‌پس تعمیراتی و منبع بای‌پس را سه قلم مشخصاتی جدا بدانید و هر سه را پیش از سفارش روی تک‌خطی تأیید کنید.
- بای‌پس را از مسیر بالادستی واقعاً متفاوتی تغذیه کنید، یا صریحاً ثبت کنید که مستقل نیست.
- برنامهٔ طبقه‌بندی بار را از مسیرهای سیگنال بسازید نه از تابلوها، و هر گام شبکه، هر وابستگی سروری و هر تغذیهٔ میدانی روی مسیر را در آن بگنجانید.
- موتور، هیتر و مدارهای پریز عمومی را از تغذیهٔ بحرانی دور نگه دارید.
- خودمختاری را از اقدامی که قطعی می‌طلبد استخراج کنید — عبور، پل تا ژنراتور، توقف منظم یا مداخلهٔ انسانی — و بنویسید کدام است.
- خودمختاری را بر ظرفیت پایان عمر باتری، دمای واقعی اتاق و باری که رشد را پیش‌بینی می‌کند اندازه بگیرید.
- شیمی باتری را با کسانی انتخاب کنید که نگه‌داری‌اش می‌کنند، و شرایط اتاقی را که آن شیمی می‌طلبد فراهم کنید.
- امپدانس بلوک را یکنواخت روندنگاری کنید و پراکندگی درون رشته را بخوانید نه میانگین را.
- آزمون‌های دشارژ دوره‌ای را روی بای‌پس تعمیراتی برنامه‌ریزی و اجرا کنید و نتایج را به‌صورت روند نگه دارید.
- در سیستم‌های DC، پایش عایقی را کارکرد حفاظتی و خطای زمین اول را عیبی برای یافتن و رفع کردن بدانید.
- شارژرهای DC را برای بار دائم به‌علاوهٔ شارژ مجدد باتری اندازه بگیرید.
- ژنراتور را با UPS در مدار زیر بار آزمون کنید؛ walk-in یکسوساز را فعال و هماهنگ کنید؛ همزمان ماندن بای‌پس روی تغذیهٔ ژنراتوری را تأیید کنید.
- تحمل خطا را از قابلیت نگه‌داری هم‌زمان تفکیک کنید و بنویسید طراحی کدام را تأمین می‌کند.
- تجهیزات تک‌ورودی روی هر سیستم مسیر دوگانه را ممیزی کنید.
- تأیید کنید آرایش ارت بار روی اینورتر و روی بای‌پس یکسان است.
- وضعیت «روی بای‌پس» را به سیستمی که انسانی تماشا می‌کند آلارم بدهید و مسیرش را در راه‌اندازی سرتاسر اثبات کنید.

## جمع‌بندی

UPS یک قطعه است. برق اضطراری یک معماری است، و آن معماری با سه سند تعریف می‌شود که بیشتر سایت‌ها ندارند: برنامهٔ طبقه‌بندی بار که از مسیرهای سیگنال استخراج شده، محاسبهٔ خودمختاری که به الزامی مشخص و به ظرفیت پایان عمر گره خورده، و مسیر نگه‌داری‌ای که اجازه می‌دهد تجهیز بدون توقف کارخانه سرویس شود.

بقیه از همین سه بیرون می‌آید. باتری‌ها به شکل قابل‌پیش‌بینی پیر می‌شوند و روندپذیرند؛ ژنراتور و یکسوساز به شکلی تعامل می‌کنند که از یک بعدازظهر آزمون کاملاً قابل‌دانستن است؛ افزونگی دقیقاً همان چیزی را می‌خرد که می‌گوید و نه بیشتر. خرابی‌ها مرموز نیستند. حاصل انباشتهٔ تصمیم‌های کوچک‌اند — سوییچی که به پریز نزدیک‌تری منتقل شد، آزمونی که چون مختل‌کننده بود عقب افتاد، کنتاکت آلارمی که در جعبهٔ مارشالینگ ماند — که هیچ‌کدام در لحظهٔ گرفته شدن شبیه تصمیمی دربارهٔ برق اضطراری نبودند.
